بِالتَّأْكِيدِ. بَعْدَ أَنْ اسْتَعْرَضْنَا بِتَفْصِيلٍ طُرُقَ بَدْءِ حَرَكَةِ الْمُحَرِّكَاتِ الْحَثِّيَّةِ ثُلَاثِيَّةِ الْأَوْجُهِ، حَانَ الْوَقْتُ لِنَنْتَقِلَ إِلَى مَوْضُوعٍ آخَرَ لَا يَقِلُّ أَهَمِّيَّةً، وَهُوَ **طُرُقُ التَّحَكُّمِ فِي سُرْعَةِ هَذِهِ الْمُحَرِّكَاتِ**.

## التَّحَكُّمُ فِي السُّرْعَةِ:

أَيُّهَا الطُّلَّابُ الْكِرَامُ، يُوصَفُ الْمُحَرِّكُ الْحَثِّيُّ ثُلَاثِيُّ الْأَوْجُهِ، فِي الْكَثِيرِ مِنَ الْأَحْيَانِ، بِأَنَّهُ مُحَرِّكٌ ذُو **سُرْعَةٍ ثَابِتَةٍ تَقْرِيبًا (Constant Speed Motor)** مِنْ النَّاحِيَةِ الْمَوْضُوعِيَّةِ. وَهَذَا الْوَصْفُ لَهُ أَسَاسُهُ الْعِلْمِيُّ.

لِنَتَأَمَّلْ قَلِيلًا فِي خَصَائِصِ سُرْعَتِهِ:
*   **فِي حَالَةِ اللَّاحِمْلِ (No-Load Condition):** عِنْدَمَا يَعْمَلُ الْمُحَرِّكُ بِدُونِ أَنْ يَكُونَ مُتَّصِلًا بِأَيِّ حِمْلٍ مِيكَانِيكِيٍّ، فَإِنَّ سُرْعَةَ دَوَرَانِ عُضْوِهِ الدَّائِرِ تَكُونُ **قَرِيبَةً جِدًّا مِنْ سُرْعَةِ الْمَجَالِ الْمِغْنَاطِيسِيِّ الدَّوَّارِ**، أَوْ مَا نُسَمِّيهِ بِالسُّرْعَةِ التَّزَامُنِيَّةِ (n<sub>s</sub>). الِاخْتِلَافُ يَكُونُ طَفِيفًا جِدًّا، فَقَطْ بِمَا يَكْفِي لِتَغْطِيَةِ مَفَاقِيدِ الِاحْتِكَاكِ وَالتَّهْوِيَةِ الدَّاخِلِيَّةِ لِلْمُحَرِّكِ.
*   **فِي حَالَةِ الْحِمْلِ الْكَامِلِ (Full-Load Condition):** عِنْدَمَا يُحَمَّلُ الْمُحَرِّكُ بِالْحِمْلِ الْمُقَنَّنِ الَّذِي صُمِّمَ لِتَشْغِيلِهِ، فَإِنَّ سُرْعَتَهُ تَنْخَفِضُ قَلِيلًا عَنْ سُرْعَتِهِ فِي حَالَةِ اللَّاحِمْلِ (أَيْ يَزْدَادُ الِانْزِلَاقُ قَلِيلًا). وَلَكِنْ، هَذَا الِانْخِفَاضُ فِي السُّرْعَةِ، بَيْنَ حَالَتَيِ اللَّاحِمْلِ وَالْحِمْلِ الْكَامِلِ، يَكُونُ عَادَةً **طَفِيفًا جِدًّا** وَلَا يَتَجَاوَزُ بِضْعَ نِسَبٍ مِئَوِيَّةٍ قَلِيلَةٍ مِنَ السُّرْعَةِ التَّزَامُنِيَّةِ (مِثْلَ اثْنَيْنِ إِلَى خَمْسَةٍ بِالْمِئَةِ فِي الْمُحَرِّكَاتِ ذَاتِ التَّصْمِيمِ الْجَيِّدِ).

هَذَا الِانْخِفَاضُ الطَّفِيفُ فِي السُّرْعَةِ، هُوَ مَا يُكْسِبُ الْمُحَرِّكَ الْحَثِّيَّ **صِفَةَ الِاتِّزَانِ (Stiffness or Stability)** فِي تَشْغِيلِهِ. بِمَعْنًى آخَرَ، الْمُحَرِّكُ "يُقَاوِمُ" التَّغَيُّرَ فِي الْحِمْلِ بِتَغْيِيرٍ طَفِيفٍ فَقَطْ فِي سُرْعَتِهِ. لِهَذَا السَّبَبِ، فِي **مِنْطَقَةِ التَّشْغِيلِ الْمُتَّزِنِ (Stable Operating Region)**، وَهِيَ الْمِنْطَقَةُ الَّتِي يَعْمَلُ فِيهَا الْمُحَرِّكُ عَادَةً، يُمْكِنُ اعْتِبَارُ الْمُحَرِّكِ ذَا سُرْعَةٍ ثَابِتَةٍ تَقْرِيبًا خِلَالَ فَتْرَةِ تَشْغِيلِهِ مَعَ تَغَيُّرِ الْحِمْلِ (ضِمْنَ حُدُودِ الْحِمْلِ الْمُقَنَّنِ). هَذِهِ السُّرْعَةُ تَكُونُ قَرِيبَةً جِدًّا مِنَ السُّرْعَةِ التَّزَامُنِيَّةِ، عَلَى وَجْهِ التَّقْرِيبِ.

وَلَكِنْ، فِي الْكَثِيرِ مِنَ التَّطْبِيقَاتِ الصِّنَاعِيَّةِ وَالْحَيَاتِيَّةِ، نَحْتَاجُ فِي الْوَاقِعِ إِلَى **تَغْيِيرِ سُرْعَةِ الْمُحَرِّكِ** لِتَتَنَاسَبَ مَعَ مُتَطَلَّبَاتِ الْعَمَلِيَّةِ الْمُخْتَلِفَةِ. عَلَى سَبِيلِ الْمِثَالِ، قَدْ نَحْتَاجُ إِلَى سُرُعَاتٍ مُخْتَلِفَةٍ لِلسُّيُورِ النَّاقِلَةِ، أَوْ لِلْمَضَخَّاتِ وَالْمَرَاوِحِ لِلتَّحَكُّمِ فِي مُعَدَّلِ التَّدَفُّقِ، أَوْ لِأَدَوَاتِ الْقَطْعِ فِي الْآلَاتِ.

إِذَنْ، كَيْفَ يُمْكِنُنَا التَّحَكُّمُ فِي سُرْعَةِ مُحَرِّكٍ يُوصَفُ عَادَةً بِأَنَّهُ "ثَابِتُ السُّرْعَةِ"؟
بِالْإِشَارَةِ إِلَى الْمُعَادَلَةِ الْأَسَاسِيَّةِ لِسُرْعَةِ الْعُضْوِ الدَّائِرِ لِلْمُحَرِّكِ الْحَثِّيِّ، وَهِيَ الْمُعَادَلَةُ رَقْمُ وَاحِدٍ خَمْسَةٍ الَّتِي تَنُصُّ عَلَى أَنَّ **إِنْ تُسَاوِي إِنْ إِسْ مَضْرُوبَةً فِي الْقَوْسِ وَاحِدٌ نَاقِصُ إِسْ (n = n<sub>s</sub> (1-s))**، حَيْثُ:
*   **إِنْ (n)** هِيَ سُرْعَةُ الْعُضْوِ الدَّائِرِ الْفِعْلِيَّةُ.
*   **إِنْ إِسْ (n<sub>s</sub>)** هِيَ السُّرْعَةُ التَّزَامُنِيَّةُ لِلْمَجَالِ الْمِغْنَاطِيسِيِّ الدَّوَّارِ.
*   **إِسْ (s)** هُوَ مِعَامِلُ الِانْزِلَاقِ.

نَجِدُ أَنَّ سُرْعَةَ الْمُحَرِّكِ الْحَثِّيِّ يُمْكِنُ التَّحَكُّمُ فِيهَا إِمَّا عَنْ طَرِيقِ:
1.  **تَغْيِيرِ الِانْزِلَاقِ (s):** أَيْ بِالتَّأْثِيرِ عَلَى الْفَرْقِ بَيْنَ السُّرْعَةِ التَّزَامُنِيَّةِ وَسُرْعَةِ الْعُضْوِ الدَّائِرِ.
2.  **تَغْيِيرِ السُّرْعَةِ التَّزَامُنِيَّةِ (n<sub>s</sub>):** وَالسُّرْعَةُ التَّزَامُنِيَّةُ نَفْسُهَا، كَمَا نَعْلَمُ مِنَ الْمُعَادَلَةِ إِنْ إِسْ تُسَاوِي مِئَةً وَعِشْرِينَ مَضْرُوبَةً فِي إِفْ مَقْسُومَةً عَلَى بِي (n<sub>s</sub> = 120f/P)، تَعْتَمِدُ عَلَى:
    *   **تَرَدُّدِ مَصْدَرِ التَّغْذِيَةِ (f).**
    *   **عَدَدِ أَقْطَابِ الْمُحَرِّكِ (P).**

وَبِنَاءً عَلَى هَذَا التَّحْلِيلِ، يُمْكِنُنَا الْقَوْلُ بِأَنَّهُ يُمْكِنُ التَّحَكُّمُ فِي سُرْعَةِ الْمُحَرِّكِ الْحَثِّيِّ ثُلَاثِيِّ الْأَوْجُهِ بِإِحْدَى **ثَلَاثِ طُرُقٍ رَئِيسِيَّةٍ**:
1.  **تَغْيِيرُ الِانْزِلَاقِ.**
2.  **تَغْيِيرُ عَدَدِ الْأَقْطَابِ.**
3.  **تَغْيِيرُ تَرَدُّدِ الْمَصْدَرِ.**

فِي الْأَجْزَاءِ التَّالِيَةِ، سَنَقُومُ بِاسْتِعْرَاضِ كُلِّ طَرِيقَةٍ مِنْ هَذِهِ الطُّرُقِ بِشَيْءٍ مِنَ التَّفْصِيلِ، وَنَرَى كَيْفَ يُمْكِنُ تَطْبِيقُهَا عَمَلِيًّا، وَمَا هِيَ مَزَايَا وَعُيُوبُ كُلٍّ مِنْهَا.

---

بِالتَّأْكِيدِ، دَعْنَا الْآنَ نَخُضْ فِي تَفَاصِيلِ الطَّرِيقَةِ الْأُولَى لِلتَّحَكُّمِ فِي سُرْعَةِ الْمُحَرِّكَاتِ الْحَثِّيَّةِ ثُلَاثِيَّةِ الْأَوْجُهِ، وَهِيَ طَرِيقَةُ **تَغْيِيرِ الِانْزِلَاقِ**.

## وَاحِدٌ  ثَمَانِيَةٌ  اثْنَانْ  وَاحِدٌ: تَغْيِيرُ الِانْزِلَاقِ بِاسْتِخْدَامِ مُقَاوَمَةٍ ثُلَاثِيَّةٍ عَلَى التَّوَالِي مَعَ مَلَفَّاتِ الْعُضْوِ الدَّائِرِ:

أَيُّهَا الطُّلَّابُ الْأَعِزَّاءُ، كَمَا أَشَرْنَا سَابِقًا عِنْدَ الْحَدِيثِ عَنْ طُرُقِ بَدْءِ الْحَرَكَةِ، فَإِنَّ إِدْخَالَ مُقَاوَمَةٍ خَارِجِيَّةٍ فِي دَائِرَةِ الْعُضْوِ الدَّائِرِ لَهُ تَأْثِيرٌ مُبَاشِرٌ عَلَى خَصَائِصِ مُنْحَنَى الْعَزْمِ-الِانْزِلَاقِ لِلْمُحَرِّكِ. وَهَذَا التَّأْثِيرُ لَا يَقْتَصِرُ فَقَطْ عَلَى تَحْسِينِ عَزْمِ الْبَدْءِ، بَلْ يُمْكِنُ اسْتِغْلَالُهُ أَيْضًا لِلتَّحَكُّمِ فِي سُرْعَةِ الْمُحَرِّكِ أَثْنَاءَ التَّشْغِيلِ الْعَادِيِّ.

**الْمَبْدَأُ الْأَسَاسِيُّ:**
نَتَذَكَّرُ أَنَّ الِانْزِلَاقَ (s) هُوَ الْفَرْقُ النِّسْبِيُّ بَيْنَ السُّرْعَةِ التَّزَامُنِيَّةِ (n<sub>s</sub>) وَسُرْعَةِ الْعُضْوِ الدَّائِرِ الْفِعْلِيَّةِ (n). وَأَنَّ الِانْزِلَاقَ الَّذِي يَحْدُثُ عِنْدَهُ الْعَزْمُ الْأَقْصَى (s<sub>m</sub>) يَتَنَاسَبُ طَرْدِيًّا مَعَ مُقَاوَمَةِ الْعُضْوِ الدَّائِرِ (R<sub>2</sub>).

إِذَنْ، الْفِكْرَةُ هُنَا هِيَ أَنَّهُ **بِزِيَادَةِ الْمُقَاوَمَةِ الْكُلِّيَّةِ فِي دَائِرَةِ الْعُضْوِ الدَّائِرِ** (عَنْ طَرِيقِ إِضَافَةِ مُقَاوَمَةٍ خَارِجِيَّةٍ)، فَإِنَّ مُنْحَنَى الْعَزْمِ-الِانْزِلَاقِ "يَتَمَدَّدُ" أُفُقِيًّا، أَوْ بِعِبَارَةٍ أُخْرَى، لِلْحُصُولِ عَلَى نَفْسِ الْعَزْمِ الْمَطْلُوبِ مِنَ الْحِمْلِ، سَيَعْمَلُ الْمُحَرِّكُ **عِنْدَ انْزِلَاقٍ أَعْلَى**، وَبِالتَّالِي **عِنْدَ سُرْعَةِ دَوَرَانٍ أَقَلَّ**.

**التَّطْبِيقُ الْعَمَلِيُّ:**
*   **حَصْرِيٌّ لِمُحَرِّكَاتِ حَلَقَاتِ الِانْزِلَاقِ:** مَرَّةً أُخْرَى، نُؤَكِّدُ أَنَّ هَذِهِ الطَّرِيقَةَ **لَا تُسْتَخْدَمُ إِلَّا فِي الْمُحَرِّكَاتِ ذَاتِ حَلَقَاتِ الِانْزِلَاقِ (Slip Ring Motors)**، حَيْثُ يُمْكِنُ الْوُصُولُ إِلَى دَائِرَةِ الْعُضْوِ الدَّائِرِ لِتَوْصِيلِ الْمُقَاوَمَاتِ الْخَارِجِيَّةِ.
*   **تَوْصِيلُ الْمُقَاوَمَاتِ:** يَتِمُّ تَوْصِيلُ مَجْمُوعَةٍ مِنْ الْمُقَاوَمَاتِ الْمُتَغَيِّرَةِ (أَوْ ذَاتِ الْقِيَمِ الْمُتَعَدِّدَةِ الَّتِي يُمْكِنُ اخْتِيَارُهَا) ثُلَاثِيَّةِ الْأَوْجُهِ عَلَى التَّوَالِي مَعَ مَلَفَّاتِ الْعُضْوِ الدَّائِرِ عَنْ طَرِيقِ الْفُرَشِ الْكَرْبُونِيَّةِ وَحَلَقَاتِ الِانْزِلَاقِ.
*   **آلِيَّةُ التَّحَكُّمِ فِي السُّرْعَةِ:**
    *   عِنْدَمَا نُرِيدُ أَنْ يَعْمَلَ الْمُحَرِّكُ بِسُرْعَةٍ مُنْخَفِضَةٍ، نَقُومُ **بِإِدْخَالِ قِيمَةٍ مُعَيَّنَةٍ مِنَ الْمُقَاوَمَةِ الْخَارِجِيَّةِ** فِي دَائِرَةِ الْعُضْوِ الدَّائِرِ.
    *   هَذِهِ الْمُقَاوَمَةُ الْإِضَافِيَّةُ تُؤَدِّي إِلَى زِيَادَةِ الِانْزِلَاقِ اللَّازِمِ لِتَوْلِيدِ الْعَزْمِ الْمُقَاوِمِ لِلْحِمْلِ.
    *   نَتِيجَةً لِزِيَادَةِ الِانْزِلَاقِ، تَنْخَفِضُ سُرْعَةُ دَوَرَانِ الْعُضْوِ الدَّائِرِ (لِأَنَّ n = n<sub>s</sub> (1-s)).
    *   كُلَّمَا زَادَتْ قِيمَةُ الْمُقَاوَمَةِ الْخَارِجِيَّةِ الْمُدْخَلَةِ، زَادَ الِانْزِلَاقُ الْمُقَابِلُ لِعَزْمِ الْحِمْلِ، وَبِالتَّالِي انْخَفَضَتْ سُرْعَةُ الْمُحَرِّكِ أَكْثَرَ.

**مَزَايَا وَعُيُوبُ طَرِيقَةِ تَغْيِيرِ الِانْزِلَاقِ بِاسْتِخْدَامِ مُقَاوَمَةِ الْعُضْوِ الدَّائِرِ:**

*   **الْمَزَايَا:**
    *   **بَسَاطَةُ الْمَبْدَأِ وَالتَّحَكُّمِ:** تُعْتَبَرُ طَرِيقَةً سَهْلَةَ الْفَهْمِ وَالتَّنْفِيذِ نِسْبِيًّا (بِالنِّسْبَةِ لِمُحَرِّكَاتِ حَلَقَاتِ الِانْزِلَاقِ).
    *   **تَكْلِفَةٌ مُعْتَدِلَةٌ:** الْمُقَاوَمَاتُ الْخَارِجِيَّةُ وَأَنْظِمَةُ التَّحَكُّمِ الْبَسِيطَةُ فِيهَا لَا تُعْتَبَرُ بَاهِظَةَ الثَّمَنِ مُقَارَنَةً بِبَعْضِ طُرُقِ التَّحَكُّمِ الْإِلِكْتُرُونِيَّةِ الْمُتَقَدِّمَةِ.
    *   **عَزْمُ بَدْءٍ عَالٍ:** كَمَا ذَكَرْنَا، هَذِهِ الطَّرِيقَةُ تُوَفِّرُ عَزْمَ بَدْءٍ عَالِيًا.

*   **الْعُيُوبُ الْرَئِيسِيَّةُ (وَهِيَ هَامَّةٌ جِدًّا):**
    *   **مَحْدُودِيَّةُ نِطَاقِ التَّحَكُّمِ فِي السُّرْعَةِ:** عَادَةً مَا تُسْتَخْدَمُ هَذِهِ الطَّرِيقَةُ فِي **أَضْيَقِ الْحُدُودِ**، عِنْدَمَا يُرَادُ تَغْيِيرُ سُرْعَةِ الْمُحَرِّكِ بِمَا لَا يَتَجَاوَزُ حَوَالَيْ **خَمْسَةَ عَشَرَ بِالْمِئَةِ (15%)** مِنَ السُّرْعَةِ التَّزَامُنِيَّةِ.
    *   **انْخِفَاضُ الْكَفَاءَةِ بِشَكْلٍ كَبِيرٍ:** هَذَا هُوَ الْعَيْبُ الْأَكْبَرُ وَالْأَخْطَرُ. عِنْدَمَا نُضِيفُ مُقَاوَمَةً فِي دَائِرَةِ الْعُضْوِ الدَّائِرِ لِتَقْلِيلِ السُّرْعَةِ (أَيْ لِزِيَادَةِ الِانْزِلَاقِ)، فَإِنَّ جُزْءًا كَبِيرًا مِنَ الطَّاقَةِ الْكَهْرَبَائِيَّةِ الْمُسْتَهْلَكَةِ فِي دَائِرَةِ الْعُضْوِ الدَّائِرِ **يَتَبَدَّدُ عَلَى شَكْلِ حَرَارَةٍ فِي هَذِهِ الْمُقَاوَمَاتِ الْخَارِجِيَّةِ**. نَتَذَكَّرُ أَنَّ الْقُدْرَةَ الْمَفْقُودَةَ فِي الْعُضْوِ الدَّائِرِ (P<sub>cu2</sub>) تَتَنَاسَبُ طَرْدِيًّا مَعَ الِانْزِلَاقِ (P<sub>cu2</sub> = s * P<sub>g</sub>، حَيْثُ P<sub>g</sub> هِيَ قُدْرَةُ الثَّغْرَةِ الْهَوَائِيَّةِ). لِذَلِكَ، كُلَّمَا زَادَ الِانْزِلَاقُ (أَيْ كُلَّمَا قَلَّتِ السُّرْعَةُ)، زَادَتِ الْمَفَاقِيدُ النُّحَاسِيَّةُ فِي دَائِرَةِ الْعُضْوِ الدَّائِرِ (وَفِي الْمُقَاوَمَاتِ الْخَارِجِيَّةِ)، وَبِالتَّالِي **تَنْخَفِضُ كَفَاءَةُ الْمُحَرِّكِ بِشَكْلٍ كَبِيرٍ جِدًّا**.
    *   **تَغَيُّرُ السُّرْعَةِ مَعَ الْحِمْلِ (Poor Speed Regulation):** عِنْدَ اسْتِخْدَامِ مُقَاوَمَةٍ خَارِجِيَّةٍ لِتَقْلِيلِ السُّرْعَةِ، تُصْبِحُ سُرْعَةُ الْمُحَرِّكِ أَكْثَرَ حَسَاسِيَّةً لِلتَّغَيُّرَاتِ فِي الْحِمْلِ. أَيْ أَنَّ أَيَّ تَغْيِيرٍ طَفِيفٍ فِي الْحِمْلِ قَدْ يُؤَدِّي إِلَى تَغْيِيرٍ مَلْحُوظٍ فِي السُّرْعَةِ.
    *   **تَوَلُّدُ حَرَارَةٍ كَبِيرَةٍ:** الْمُقَاوَمَاتُ الْخَارِجِيَّةُ تُوَلِّدُ كَمِّيَّةً كَبِيرَةً مِنَ الْحَرَارَةِ، مِمَّا يَتَطَلَّبُ تَهْوِيَةً جَيِّدَةً وَمَسَاحَةً كَافِيَةً لِتَرْكِيبِهَا.

**الِاسْتِخْدَامَاتُ الْمَحْدُودَةُ:**
بِسَبَبِ الْعُيُوبِ الْمَذْكُورَةِ، وَخَاصَّةً انْخِفَاضَ الْكَفَاءَةِ الشَّدِيدَ، فَإِنَّ اسْتِخْدَامَ هَذِهِ الطَّرِيقَةِ لِلتَّحَكُّمِ الْمُسْتَمِرِّ فِي السُّرْعَةِ يَكُونُ مَحْدُودًا جِدًّا وَيَقْتَصِرُ عَادَةً عَلَى التَّطْبِيقَاتِ الَّتِي تَتَطَلَّبُ تَحَكُّمًا فِي السُّرْعَةِ لِفَتَرَاتٍ قَصِيرَةٍ، أَوْ حَيْثُ تَكُونُ الْكَفَاءَةُ لَيْسَتْ عَامِلًا حَاسِمًا، أَوْ حَيْثُ تَكُونُ التَّكْلِفَةُ الْأَوَّلِيَّةُ لِأَنْظِمَةِ التَّحَكُّمِ الْأَكْثَرِ تَقَدُّمًا مُرْتَفِعَةً جِدًّا. وَكَثِيرًا مَا تُسْتَخْدَمُ هَذِهِ الْمُقَاوَمَاتُ أَسَاسًا لِتَحْسِينِ خَصَائِصِ بَدْءِ الْحَرَكَةِ أَكْثَرَ مِنْ كَوْنِهَا وَسِيلَةً لِلتَّحَكُّمِ الْمُسْتَمِرِّ فِي السُّرْعَةِ.

إِذَنْ، بِاخْتِصَارٍ، يُمْكِنُ تَغْيِيرُ الِانْزِلَاقِ وَبِالتَّالِي السُّرْعَةُ بِإِضَافَةِ مُقَاوَمَةٍ لِدَائِرَةِ الْعُضْوِ الدَّائِرِ فِي مُحَرِّكَاتِ حَلَقَاتِ الِانْزِلَاقِ، وَلَكِنَّ ذَلِكَ يَأْتِي عَلَى حِسَابِ انْخِفَاضٍ كَبِيرٍ فِي الْكَفَاءَةِ، مِمَّا يَجْعَلُ اسْتِخْدَامَهَا لِهَذَا الْغَرَضِ مَحْدُودًا.


---

بِالتَّأْكِيدِ، دَعْنَا نَنْتَقِلُ الْآنَ إِلَى الطَّرِيقَةِ الثَّانِيَةِ لِلتَّحَكُّمِ فِي سُرْعَةِ الْمُحَرِّكَاتِ الْحَثِّيَّةِ ثُلَاثِيَّةِ الْأَوْجُهِ، وَهِيَ طَرِيقَةٌ تَعْتَمِدُ عَلَى تَغْيِيرِ أَحَدِ الْعَوَامِلِ الْأَسَاسِيَّةِ الَّتِي تُحَدِّدُ السُّرْعَةَ التَّزَامُنِيَّةَ.

##  تَغْيِيرُ عَدَدِ الْأَقْطَابِ:

أَيُّهَا الطُّلَّابُ الْكِرَامُ، لِنَتَذَكَّرْ مَعًا أَنَّ السُّرْعَةَ التَّزَامُنِيَّةَ لِلْمَجَالِ الْمِغْنَاطِيسِيِّ الدَّوَّارِ (n<sub>s</sub>) فِي الْمُحَرِّكِ الْحَثِّيِّ تُحْسَبُ مِنَ الْمُعَادَلَةِ الشَّهِيرَةِ: **إِنْ إِسْ تُسَاوِي مِئَةً وَعِشْرِينَ مَضْرُوبَةً فِي إِفْ مَقْسُومَةً عَلَى بِي (n<sub>s</sub> = 120f/P)**، حَيْثُ (إِفْ - f) هُوَ تَرَدُّدُ الْمَصْدَرِ، وَ (بِي - P) هُوَ عَدَدُ أَقْطَابِ الْمُحَرِّكِ.

إِذَنْ، مِنَ الْوَاضِحِ أَنَّهُ إِذَا اسْتَطَعْنَا **تَغْيِيرَ عَدَدِ الْأَقْطَابِ الْفَعَّالَةِ (P)** فِي الْمُحَرِّكِ، فَإِنَّنَا سَنُغَيِّرُ بِالتَّالِي السُّرْعَةَ التَّزَامُنِيَّةَ (n<sub>s</sub>)، وَبِمَا أَنَّ سُرْعَةَ الْعُضْوِ الدَّائِرِ الْفِعْلِيَّةَ (n) تَتْبَعُ السُّرْعَةَ التَّزَامُنِيَّةَ بِانْزِلَاقٍ طَفِيفٍ (n = n<sub>s</sub> (1-s))، فَإِنَّ سُرْعَةَ الْمُحَرِّكِ سَتَتَغَيَّرُ أَيْضًا.

**الْمَبْدَأُ الْأَسَاسِيُّ وَكَيْفِيَّةُ التَّطْبِيقِ:**
تَعْتَمِدُ هَذِهِ الطَّرِيقَةُ عَلَى **تَصْمِيمِ مَلَفَّاتِ الْعُضْوِ الثَّابِتِ لِلْمُحَرِّكِ بِطَرِيقَةٍ تَسْمَحُ بِإِعَادَةِ تَوْصِيلِهَا لِتُعْطِيَ أَعْدَادًا مُخْتَلِفَةً مِنَ الْأَقْطَابِ الْمِغْنَاطِيسِيَّةِ**. عَادَةً مَا يُحَقِّقُ هَذَا التَّغْيِيرُ فِي عَدَدِ الْأَقْطَابِ سُرُعَاتٍ مُنْفَصِلَةً وَثَابِتَةً (Discrete Speeds)، وَلَيْسَ تَحَكُّمًا مُسْتَمِرًّا فِي السُّرْعَةِ. هُنَاكَ طَرِيقَتَانِ رَئِيسِيَّتَانِ لِتَحْقِيقِ ذَلِكَ:

1.  **اسْتِخْدَامُ مَجْمُوعَاتٍ مُسْتَقِلَّةٍ مِنَ الْمَلَفَّاتِ:**
    *   فِي هَذِهِ الْحَالَةِ، يُزَوَّدُ الْعُضْوُ الثَّابِتُ لِلْمُحَرِّكِ **بِمَجْمُوعَتَيْنِ أَوْ أَكْثَرَ مِنَ الْمَلَفَّاتِ الْمُنْفَصِلَةِ تَمَامًا عَنْ بَعْضِهَا الْبَعْضِ**.
    *   كُلُّ مَجْمُوعَةِ مَلَفَّاتٍ تَكُونُ مُصَمَّمَةً لِتُعْطِيَ عَدَدًا مُعَيَّنًا مِنَ الْأَقْطَابِ، وَبِالتَّالِي سُرْعَةً مُخْتَلِفَةً.
    *   عَلَى سَبِيلِ الْمِثَالِ، قَدْ تَكُونُ هُنَاكَ مَجْمُوعَةُ مَلَفَّاتٍ لِأَرْبَعَةِ أَقْطَابٍ (لِسُرْعَةٍ عَالِيَةٍ)، وَمَجْمُوعَةٌ أُخْرَى مُسْتَقِلَّةٌ لِثَمَانِيَةِ أَقْطَابٍ (لِسُرْعَةٍ مُنْخَفِضَةٍ).
    *   لِلتَّحْكُمِ فِي السُّرْعَةِ، يَتِمُّ تَغْذِيَةُ مَجْمُوعَةِ الْمَلَفَّاتِ الْمَطْلُوبَةِ فَقَطْ بِالتَّيَّارِ، بَيْنَمَا تُتْرَكُ الْمَجْمُوعَةُ الْأُخْرَى مَفْصُولَةً.
    *   هَذِهِ الطَّرِيقَةُ تُعْطِي سُرُعَاتٍ مُنْفَصِلَةً وَمُحَدَّدَةً، وَلَكِنَّهَا تَزِيدُ مِنْ حَجْمِ وَتَكْلِفَةِ الْمُحَرِّكِ بِسَبَبِ وُجُودِ مَلَفَّاتٍ إِضَافِيَّةٍ.

2.  **إِعَادَةُ تَوْصِيلِ نَفْسِ الْمَلَفَّاتِ (تَوْصِيلَاتُ دَالَانْدَرْ - Dahlander Connection):**
    *   هَذِهِ طَرِيقَةٌ أَكْثَرُ شُيُوعًا وَذَكَاءً تُعْرَفُ بِـ **تَوْصِيلَاتِ دَالَانْدَرْ**.
    *   فِيهَا، تُصَمَّمُ مَلَفَّاتُ الْعُضْوِ الثَّابِتِ بِطَرِيقَةٍ خَاصَّةٍ بِحَيْثُ يُمْكِنُ، عَنْ طَرِيقِ مُفْتَاحٍ خَارِجِيٍّ مُتَعَدِّدِ الْأَوْضَاعِ، **إِعَادَةُ تَوْصِيلِ أَطْرَافِ هَذِهِ الْمَلَفَّاتِ لِتُعْطِيَ عَدَدَيْنِ مُخْتَلِفَيْنِ مِنَ الْأَقْطَابِ، عَادَةً مَا تَكُونُ النِّسْبَةُ بَيْنَهُمَا اثْنَيْنِ إِلَى وَاحِدٍ (2:1)**.
    *   عَلَى سَبِيلِ الْمِثَالِ، كَمَا هُوَ مُوَضَّحٌ فِي الشَّكْلِ رَقْمِ وَاحِدٍ  خَمْسَةٍ وَعِشْرِينَ، إِذَا كَانَ عَدَدُ الْأَقْطَابِ الْأَسَاسِيِّ ثَمَانِيَةَ أَقْطَابٍ (مِمَّا يُعْطِي سُرْعَةً مُنْخَفِضَةً)، فَبِإِعَادَةِ تَوْصِيلِ الْمَلَفَّاتِ بِطَرِيقَةٍ مُعَيَّنَةٍ (كَمَا فِي الشَّكْلِ رَقْمِ وَاحِدٍ  سِتَّةٍ وَعِشْرِينَ)، يُمْكِنُ أَنْ تُصْبِحَ الْآلَةُ ذَاتَ أَرْبَعَةِ أَقْطَابٍ فَقَطْ (مِمَّا يُعْطِي سُرْعَةً مُضَاعَفَةً).
    *   يَتِمُّ التَّحْوِيلُ بَيْنَ التَّوْصِيلَتَيْنِ (وَبِالتَّالِي بَيْنَ السُّرْعَتَيْنِ) بِاسْتِخْدَامِ مُفْتَاحٍ خَاصٍّ يَقُومُ بِتَغْيِيرِ كَيْفِيَّةِ رَبْطِ أَجْزَاءِ الْمَلَفَّاتِ.

**تَأْثِيرُ تَغْيِيرِ عَدَدِ الْأَقْطَابِ عَلَى الْعَضْوِ الدَّائِرِ:**
*   **مُحَرِّكَاتُ الْقَفَصِ السَّنْجَابِيِّ:** هَذِهِ الطَّرِيقَةُ تُغَلِّبُ اسْتِخْدَامَهَا مَعَ مُحَرِّكَاتِ الْقَفَصِ السَّنْجَابِيِّ. السَّبَبُ هُوَ أَنَّ الْقَفَصَ السَّنْجَابِيَّ **يَتَوَاءَمُ تِلْقَائِيًّا** مَعَ أَيِّ عَدَدِ أَقْطَابٍ يُوَلِّدُهُ الْمَجَالُ الْمِغْنَاطِيسِيُّ الدَّوَّارُ فِي الْعُضْوِ الثَّابِتِ. لَا حَاجَةَ لِإِجْرَاءِ أَيِّ تَغْيِيرَاتٍ فِي الْعُضْوِ الدَّائِرِ.
*   **مُحَرِّكَاتُ حَلَقَاتِ الِانْزِلَاقِ:** فِي حَالَةِ مُحَرِّكَاتِ حَلَقَاتِ الِانْزِلَاقِ، إِذَا أُرِيدَ تَغْيِيرُ عَدَدِ أَقْطَابِ الْعُضْوِ الثَّابِتِ، **فَيَجِبُ أَيْضًا تَغْيِيرُ تَوْصِيلَاتِ مَلَفَّاتِ الْعُضْوِ الدَّائِرِ** لِتُصْبِحَ ذَاتَ عَدَدِ أَقْطَابٍ مُنَاظِرٍ. هَذَا يَجْعَلُ الْأَمْرَ أَكْثَرَ تَعْقِيدًا وَأَقَلَّ عَمَلِيَّةً لِهَذَا النَّوْعِ مِنَ الْمُحَرِّكَاتِ، لِذَا فَإِنَّ تَغْيِيرَ عَدَدِ الْأَقْطَابِ يُسْتَخْدَمُ بِشَكْلٍ أَسَاسِيٍّ مَعَ مُحَرِّكَاتِ الْقَفَصِ السَّنْجَابِيِّ.

**مَزَايَا وَعُيُوبُ طَرِيقَةِ تَغْيِيرِ عَدَدِ الْأَقْطَابِ:**

*   **الْمَزَايَا:**
    *   **تُوَفِّرُ سُرُعَاتٍ مُنْفَصِلَةً وَثَابِتَةً:** مُنَاسِبَةٌ لِلتَّطْبِيقَاتِ الَّتِي تَتَطَلَّبُ التَّنَقُّلَ بَيْنَ سُرْعَتَيْنِ أَوْ أَكْثَرَ مُحَدَّدَتَيْنِ بِدِقَّةٍ.
    *   **كَفَاءَةٌ جَيِّدَةٌ:** بِمُجَرَّدِ أَنْ يَسْتَقِرَّ الْمُحَرِّكُ عَلَى إِحْدَى السُّرُعَاتِ، فَإِنَّهُ يَعْمَلُ بِكَفَاءَةٍ جَيِّدَةٍ نِسْبِيًّا (لِأَنَّهُ لَا تُوجَدُ مَفَاقِيدُ كَبِيرَةٌ مُضَافَةٌ كَمَا فِي حَالَةِ مُقَاوَمَاتِ الْعُضْوِ الدَّائِرِ).
    *   **عَزْمٌ جَيِّدٌ:** يُمْكِنُ تَصْمِيمُ الْمُحَرِّكِ لِيُعْطِيَ عَزْمًا مُنَاسِبًا عِنْدَ كُلِّ سُرْعَةٍ (سَوَاءٌ عَزْمٌ ثَابِتٌ، أَوْ قُدْرَةٌ ثَابِتَةٌ، أَوْ عَزْمٌ مُتَغَيِّرٌ حَسَبَ التَّصْمِيمِ).

*   **الْعُيُوبُ:**
    *   **عَدَدٌ مَحْدُودٌ مِنَ السُّرُعَاتِ:** لَا تُوَفِّرُ تَحَكُّمًا مُسْتَمِرًّا وَنَاعِمًا فِي السُّرْعَةِ، بَلْ فَقَطْ سُرُعَاتٍ مُنْفَصِلَةً وَثَابِتَةً.
    *   **تَكْلِفَةٌ وَحَجْمٌ أَكْبَرُ لِلْمُحَرِّكِ:** الْمُحَرِّكَاتُ الْمُصَمَّمَةُ لِتَغْيِيرِ عَدَدِ الْأَقْطَابِ (خَاصَّةً تِلْكَ الَّتِي تَحْتَوِي عَلَى مَجْمُوعَاتِ مَلَفَّاتٍ مُسْتَقِلَّةٍ) تَكُونُ أَكْبَرَ حَجْمًا وَأَعْلَى تَكْلِفَةً مِنْ مُحَرِّكٍ مُكَافِئٍ ذِي سُرْعَةٍ وَاحِدَةٍ.
    *   **قَدْ تَكُونُ هُنَاكَ صَدْمَةٌ عِنْدَ التَّحْوِيلِ بَيْنَ السُّرُعَاتِ:** الِانْتِقَالُ مِنْ سُرْعَةٍ إِلَى أُخْرَى قَدْ لَا يَكُونُ سَلِسًا تَمَامًا.
    *   **تَعْقِيدٌ فِي دَائِرَةِ التَّحَكُّمِ:** تَحْتَاجُ إِلَى مُفَاتِيحَ خَاصَّةٍ وَأَنْظِمَةِ تَوْصِيلٍ أَكْثَرَ تَعْقِيدًا.

**أَمْثِلَةٌ عَلَى الِاسْتِخْدَامَاتِ:**
تُسْتَخْدَمُ هَذِهِ الطَّرِيقَةُ عَادَةً فِي التَّطْبِيقَاتِ الَّتِي تَتَطَلَّبُ عَدَدًا مَحْدُودًا مِنَ السُّرُعَاتِ الثَّابِتَةِ، مِثْلَ:
*   بَعْضِ أَنْوَاعِ آلَاتِ الْوِرَشِ (مِثْلَ الْمَثَاقِبِ وَالْمَخَارِطِ الَّتِي تَحْتَاجُ إِلَى سُرُعَاتِ قَطْعٍ مُخْتَلِفَةٍ).
*   الْمَرَاوِحُ وَالْمُكَيِّفَاتُ ذَاتُ السُّرُعَاتِ الْمُتَعَدِّدَةِ.
*   بَعْضُ أَنْوَاعِ الْمَصَاعِدِ وَالرَّافِعَاتِ.

فِي الشَّرِيحَةِ الَّتِي أَمَامَنَا، نَرَى أَنَّهُ فِي الْمُحَرِّكَاتِ الَّتِي تُدِيرُ الْآلَاتِ فِي الْوِرَشِ، وَالَّتِي تَحْتَاجُ إِلَى سُرُعَاتٍ مُتَغَيِّرَةٍ، عَادَةً مَا تُزَوَّدُ بِمَجْمُوعَتَيْنِ مِنَ الْمَلَفَّاتِ فِي الْعُضْوِ الثَّابِتِ. عَلَى سَبِيلِ الْمِثَالِ، مَجْمُوعَةٌ تُعْطِي أَرْبَعَةَ أَقْطَابٍ وَأُخْرَى ثَمَانِيَةَ أَقْطَابٍ، وَمَجْمُوعَةٌ ثَالِثَةٌ قَدْ تُعْطِي سِتَّةَ أَقْطَابٍ وَاثْنَيْ عَشَرَ قُطْبًا. هَذَا يُتِيحُ الْحُصُولَ عَلَى سُرُعَاتٍ مُخْتَلِفَةٍ مِثْلَ سِتِّمِئَةٍ، وَتِسْعِمِئَةٍ، وَأَلْفٍ وَمِئَتَيْنِ، وَأَلْفٍ وَثَمَانِمِئَةِ لَفَّةٍ فِي الدَّقِيقَةِ عِنْدَمَا يَكُونُ تَرَدُّدُ الْمَصْدَرِ سِتِّينَ هِيرْتِزْ.

إِذَنْ، تَغْيِيرُ عَدَدِ الْأَقْطَابِ هُوَ وَسِيلَةٌ فَعَّالَةٌ لِلْحُصُولِ عَلَى سُرُعَاتٍ مُنْفَصِلَةٍ مُتَعَدِّدَةٍ مِنَ الْمُحَرِّكِ الْحَثِّيِّ، خَاصَّةً لِمُحَرِّكَاتِ الْقَفَصِ السَّنْجَابِيِّ، وَلَكِنَّهَا لَا تُوَفِّرُ تَحَكُّمًا مُسْتَمِرًّا فِي السُّرْعَةِ.

---

بِالتَّأْكِيدِ. الْآنَ نَصِلُ إِلَى الطَّرِيقَةِ الثَّالِثَةِ وَالْأَكْثَرِ فَعَالِيَّةً وَشُمُولًا لِلتَّحَكُّمِ فِي سُرْعَةِ الْمُحَرِّكَاتِ الْحَثِّيَّةِ ثُلَاثِيَّةِ الْأَوْجُهِ، وَهِيَ طَرِيقَةُ **تَغْيِيرِ تَرَدُّدِ الْمَصْدَرِ**.

## وَاحِدٌ دَاشْ ثَمَانِيَةٌ دَاشْ اثْنَانْ دَاشْ ثَلَاثَةٌ: تَغْيِيرُ تَرَدُّدِ الْمَصْدَرِ:

أَيُّهَا الطُّلَّابُ الْأَعِزَّاءُ، لِنَعُدْ مَرَّةً أُخْرَى إِلَى الْمُعَادَلَةِ الْأَسَاسِيَّةِ لِلسُّرْعَةِ التَّزَامُنِيَّةِ (n<sub>s</sub>): **إِنْ إِسْ تُسَاوِي مِئَةً وَعِشْرِينَ مَضْرُوبَةً فِي إِفْ مَقْسُومَةً عَلَى بِي (n<sub>s</sub> = 120f/P)**.
مِنْ هَذِهِ الْمُعَادَلَةِ، يَتَّضِحُ لَنَا بِشَكْلٍ جَلِيٍّ أَنَّ السُّرْعَةَ التَّزَامُنِيَّةَ لِلْمَجَالِ الْمِغْنَاطِيسِيِّ الدَّوَّارِ (وَبِالتَّالِي سُرْعَةُ الْمُحَرِّكِ الْفِعْلِيَّةُ الَّتِي تَقْتَرِبُ مِنْهَا) **تَتَنَاسَبُ طَرْدِيًّا مُبَاشَرَةً مَعَ تَرَدُّدِ مَصْدَرِ التَّغْذِيَةِ (إِفْ - f)**، بِافْتِرَاضِ ثَبَاتِ عَدَدِ الْأَقْطَابِ (بِي - P).

إِذَنْ، الْفِكْرَةُ الْأَسَاسِيَّةُ هُنَا هِيَ أَنَّهُ **إِذَا اسْتَطَعْنَا تَغْيِيرَ تَرَدُّدِ الْجُهْدِ الْمُسَلَّطِ عَلَى الْعُضْوِ الثَّابِتِ لِلْمُحَرِّكِ، فَإِنَّنَا نَسْتَطِيعُ بِالتَّالِي التَّحَكُّمَ فِي سُرْعَتِهِ بِشَكْلٍ مُسْتَمِرٍّ وَوَاسِعِ النِّطَاقِ**. هَذِهِ الطَّرِيقَةُ تُعْتَبَرُ الْأَكْثَرَ كَفَاءَةً وَالْأَكْثَرَ شُيُوعًا فِي التَّطْبِيقَاتِ الْحَدِيثَةِ الَّتِي تَتَطَلَّبُ تَحَكُّمًا دَقِيقًا وَمَرِنًا فِي السُّرْعَةِ.

**كَيْفَ يُمْكِنُ تَغْيِيرُ تَرَدُّدِ الْمَصْدَرِ عَمَلِيًّا؟**
الْجُهْدُ الْكَهْرَبَائِيُّ الَّذِي نَحْصُلُ عَلَيْهِ مِنَ الشَّبَكَةِ الْعَامَّةِ يَكُونُ ذَا تَرَدُّدٍ ثَابِتٍ (مِثْلَ خَمْسِينَ هِيرْتِزْ أَوْ سِتِّينَ هِيرْتِزْ). لِذَلِكَ، لِتَغْيِيرِ هَذَا التَّرَدُّدِ، نَحْتَاجُ إِلَى أَجْهِزَةٍ إِلِكْتُرُونِيَّةٍ خَاصَّةٍ تُسَمَّى **مُحَوِّلَاتُ التَّرَدُّدِ (Frequency Converters)** أَوْ **مُغَيِّرَاتُ السُّرْعَةِ مُتَغَيِّرَةُ التَّرَدُّدِ (Variable Frequency Drives - VFDs)** أَوْ **مُحَوِّلَاتُ التَّيَّارِ الْمُتَرَدِّدِ إِلَى تَيَّارٍ مُتَرَدِّدٍ (AC-to-AC Converters)**. هَذِهِ الْأَجْهِزَةُ تَقُومُ بِالْآتِي:

1.  **تَقْوِيمُ التَّيَّارِ الْمُتَرَدِّدِ (Rectification):** فِي الْمَرْحَلَةِ الْأُولَى، تَقُومُ الْوَحْدَةُ بِتَحْوِيلِ التَّيَّارِ الْمُتَرَدِّدِ ذِي التَّرَدُّدِ الثَّابِتِ الْقَادِمِ مِنَ الْمَصْدَرِ إِلَى **تَيَّارٍ مُسْتَمِرٍّ (DC)**. يَتِمُّ ذَلِكَ بِاسْتِخْدَامِ دَائِرَةِ تَقْوِيمٍ (Rectifier Circuit) تَحْتَوِي عَلَى دَايُودَاتٍ أَوْ ثَايْرِسْتُورَاتٍ.
2.  **تَنْعِيمُ التَّيَّارِ الْمُسْتَمِرِّ (DC Bus Filtering):** بَعْدَ التَّقْوِيمِ، عَادَةً مَا يُوجَدُ مُكَثِّفٌ كَبِيرٌ (DC Link Capacitor) لِتَنْعِيمِ الْجُهْدِ الْمُسْتَمِرِّ وَتَقْلِيلِ التَّمَوُّجَاتِ فِيهِ.
3.  **عَكْسُ التَّيَّارِ الْمُسْتَمِرِّ إِلَى تَيَّارٍ مُتَرَدِّدٍ مُتَغَيِّرِ التَّرَدُّدِ وَالْجُهْدِ (Inversion):** فِي الْمَرْحَلَةِ الْأَخِيرَةِ وَالْأَهَمِّ، تَقُومُ دَائِرَةُ عَاكِسٍ (Inverter Circuit) بِتَحْوِيلِ هَذَا التَّيَّارِ الْمُسْتَمِرِّ الْمُنَعَّمِ إِلَى **تَيَّارٍ مُتَرَدِّدٍ ثُلَاثِيِّ الْأَوْجُهِ ذِي تَرَدُّدٍ وَجُهْدٍ قَابِلَيْنِ لِلتَّغْيِيرِ**. تَعْتَمِدُ دَائِرَةُ الْعَاكِسِ عَادَةً عَلَى تِرَانْزِسْتُورَاتِ قُدْرَةٍ (مِثْلَ IGBTs - Insulated Gate Bipolar Transistors) تَعْمَلُ كَمَفَاتِيحَ إِلِكْتُرُونِيَّةٍ سَرِيعَةٍ جِدًّا. مِنْ خِلَالِ التَّحَكُّمِ الدَّقِيقِ فِي تَتَابُعِ فَتْحِ وَإِغْلَاقِ هَذِهِ التِّرَانْزِسْتُورَاتِ (بِاسْتِخْدَامِ تِقْنِيَّاتٍ مِثْلَ تَعْدِيلِ عَرْضِ النَّبْضَةِ - Pulse Width Modulation - PWM)، يُمْكِنُ تَوْلِيدُ مَوْجَةِ جُهْدٍ مُتَرَدِّدٍ قَرِيبَةٍ مِنَ الشَّكْلِ الْجَيْبِيِّ، وَبِالتَّرَدُّدِ وَالْجُهْدِ الْمَطْلُوبَيْنِ لِتَغْذِيَةِ الْمُحَرِّكِ.

**الْحِفَاظُ عَلَى نِسْبَةِ الْجُهْدِ إِلَى التَّرَدُّدِ (V/f Ratio) ثَابِتَةً (تَقْرِيبًا):**
نُقْطَةٌ هَامَّةٌ جِدًّا عِنْدَ تَغْيِيرِ تَرَدُّدِ الْمَصْدَرِ لِلتَّحَكُّمِ فِي سُرْعَةِ الْمُحَرِّكِ الْحَثِّيِّ هِيَ الْحَاجَةُ إِلَى **الْحِفَاظِ عَلَى الْفَيْضِ الْمِغْنَاطِيسِيِّ (Magnetic Flux) فِي الثَّغْرَةِ الْهَوَائِيَّةِ لِلْمُحَرِّكِ ثَابِتًا تَقْرِيبًا عِنْدَ قِيمَتِهِ الْمُقَنَّنَةِ**. لِمَاذَا؟ لِأَنَّ عَزْمَ الْمُحَرِّكِ يَعْتَمِدُ بِشَكْلٍ كَبِيرٍ عَلَى هَذَا الْفَيْضِ. إِذَا انْخَفَضَ الْفَيْضُ كَثِيرًا، يَنْخَفِضُ الْعَزْمُ الَّذِي يَسْتَطِيعُ الْمُحَرِّكُ تَوْلِيدَهُ. وَإِذَا زَادَ الْفَيْضُ كَثِيرًا، قَدْ يُؤَدِّي ذَلِكَ إِلَى تَشَبُّعِ الْقَلْبِ الْحَدِيدِيِّ لِلْمُحَرِّكِ وَزِيَادَةِ الْمَفَاقِيدِ الْحَدِيدِيَّةِ وَارْتِفَاعِ دَرَجَةِ الْحَرَارَةِ.

الْفَيْضُ الْمِغْنَاطِيسِيُّ فِي الْمُحَرِّكِ الْحَثِّيِّ يَتَنَاسَبُ تَقْرِيبًا مَعَ نِسْبَةِ الْجُهْدِ الْمُسَلَّطِ عَلَى الْمَلَفَّاتِ إِلَى تَرَدُّدِ هَذَا الْجُهْدِ (Φ ∝ V/f). لِذَلِكَ، لِلْحِفَاظِ عَلَى فَيْضٍ ثَابِتٍ (وَبِالتَّالِي عَزْمٍ مُنَاسِبٍ) عِنْدَ تَغْيِيرِ التَّرَدُّدِ، **يَجِبُ أَنْ نُغَيِّرَ الْجُهْدَ الْمُسَلَّطَ عَلَى الْمُحَرِّكِ بِتَنَاسُبٍ مَعَ التَّرَدُّدِ**. بِمَعْنًى آخَرَ، إِذَا قُمْنَا بِتَقْلِيلِ التَّرَدُّدِ لِتَقْلِيلِ السُّرْعَةِ، يَجِبُ أَيْضًا تَقْلِيلُ الْجُهْدِ الْمُسَلَّطِ. وَإِذَا زِدْنَا التَّرَدُّدَ (لِزِيَادَةِ السُّرْعَةِ فَوْقَ السُّرْعَةِ الْمُقَنَّنَةِ، وَهُوَ أَمْرٌ مُمْكِنٌ وَلَكِنْ لَهُ حُدُودٌ)، فَيَجِبُ أَيْضًا زِيَادَةُ الْجُهْدِ (إِذَا سَمَحَتْ عَزْلِيَّةُ الْمُحَرِّكِ بِذَلِكَ). هَذِهِ الطَّرِيقَةُ تُعْرَفُ بِـ **التَّحَكُّمِ بِنِسْبَةِ فُولْتْ عَلَى هِيرْتِزْ ثَابِتَةٍ (Constant Volts/Hertz Control)**.

مُعْظَمُ مُغَيِّرَاتِ السُّرْعَةِ مُتَغَيِّرَةُ التَّرَدُّدِ (VFDs) تَقُومُ بِهَذَا الضَّبْطِ لِلْجُهْدِ وَالتَّرَدُّدِ بِشَكْلٍ تِلْقَائِيٍّ.

**مَزَايَا وَعُيُوبُ طَرِيقَةِ تَغْيِيرِ تَرَدُّدِ الْمَصْدَرِ:**

*   **الْمَزَايَا الْكُبْرَى:**
    *   **تَحَكُّمٌ مُسْتَمِرٌّ وَنَاعِمٌ فِي السُّرْعَةِ:** تُتِيحُ تَغْيِيرَ السُّرْعَةِ بِشَكْلٍ تَدْرِيجِيٍّ وَدَقِيقٍ عَلَى نِطَاقٍ وَاسِعٍ جِدًّا (مِنْ سُرُعَاتٍ مُنْخَفِضَةٍ جِدًّا قَدْ تَصِلُ إِلَى قُرْبِ الصِّفْرِ، إِلَى سُرُعَاتٍ قَدْ تَتَجَاوَزُ السُّرْعَةَ الْمُقَنَّنَةَ قَلِيلًا).
    *   **كَفَاءَةٌ عَالِيَةٌ:** عِنْدَ الْعَمَلِ بِهَذِهِ الطَّرِيقَةِ، يَظَلُّ الِانْزِلَاقُ صَغِيرًا عَادَةً، وَبِالتَّالِي تَكُونُ مَفَاقِيدُ الْعُضْوِ الدَّائِرِ قَلِيلَةً، وَتَكُونُ كَفَاءَةُ الْمُحَرِّكِ عَالِيَةً عَلَى مُعْظَمِ نِطَاقِ السُّرُعَاتِ (بِاسْتِثْنَاءِ السُّرُعَاتِ الْمُنْخَفِضَةِ جِدًّا حَيْثُ قَدْ تَقِلُّ الْكَفَاءَةُ قَلِيلًا بِسَبَبِ مَفَاقِيدِ الْعَاكِسِ وَتَأْثِيرِ التَّبْرِيدِ).
    *   **عَزْمٌ جَيِّدٌ عَلَى نِطَاقٍ وَاسِعٍ مِنَ السُّرُعَاتِ:** بِالْحِفَاظِ عَلَى نِسْبَةِ V/f ثَابِتَةٍ، يُمْكِنُ الْحُصُولُ عَلَى عَزْمٍ مُنَاسِبٍ (قَرِيبٍ مِنَ الْعَزْمِ الْمُقَنَّنِ) عَلَى مُعْظَمِ نِطَاقِ التَّحَكُّمِ فِي السُّرْعَةِ.
    *   **تَوَفُّرُ خَصَائِصِ بَدْءٍ وَإِيقَافٍ نَاعِمَةٍ:** مُغَيِّرَاتُ السُّرْعَةِ (VFDs) تَتَضَمَّنُ بِشَكْلٍ طَبِيعِيٍّ وَظَائِفَ الْبَدْءِ النَّاعِمِ، وَكَثِيرٌ مِنْهَا يُوَفِّرُ أَيْضًا الْإِيقَافَ النَّاعِمَ.
    *   **مَجْمُوعَةٌ كَبِيرَةٌ مِنَ الْمِيزَاتِ الْإِضَافِيَّةِ:** كَمَا ذَكَرْنَا مَعَ بَادِئَاتِ الْحَرَكَةِ النَّاعِمَةِ، فَإِنَّ مُغَيِّرَاتِ السُّرْعَةِ تُقَدِّمُ عَادَةً مَجْمُوعَةً وَاسِعَةً مِنْ وَظَائِفِ الْحِمَايَةِ، وَالتَّشْخِيصِ، وَالتَّحَكُّمِ الْمُتَقَدِّمِ (مِثْلَ التَّحَكُّمِ الْمُتَّجِهِيِّ - Vector Control - لِأَدَاءٍ دِينَامِيكِيٍّ أَفْضَلَ).
    *   **تَوْفِيرُ الطَّاقَةِ:** فِي التَّطْبِيقَاتِ ذَاتِ الْأَحْمَالِ الْمُتَغَيِّرَةِ (مِثْلَ الْمَضَخَّاتِ وَالْمَرَاوِحِ)، فَإِنَّ التَّحَكُّمَ فِي السُّرْعَةِ بِاسْتِخْدَامِ مُغَيِّرَاتِ التَّرَدُّدِ يُمْكِنُ أَنْ يُؤَدِّيَ إِلَى تَوْفِيرٍ كَبِيرٍ فِي اسْتِهْلَاكِ الطَّاقَةِ.

*   **الْعُيُوبُ أَوْ النِّقَاطُ الَّتِي يَجِبُ أَخْذُهَا فِي الْحُسْبَانِ:**
    *   **التَّكْلِفَةُ الْأَوَّلِيَّةُ:** مُغَيِّرَاتُ السُّرْعَةِ مُتَغَيِّرَةُ التَّرَدُّدِ هِيَ الْأَغْلَى ثَمَنًا مُقَارَنَةً بِالطُّرُقِ الْأُخْرَى لِلتَّحَكُّمِ فِي السُّرْعَةِ. وَلَكِنْ، يَجِبُ أَيْضًا النَّظَرُ إِلَى الْعَائِدِ عَلَى الِاسْتِثْمَارِ مِنْ حَيْثُ تَوْفِيرِ الطَّاقَةِ وَتَحْسِينِ الْعَمَلِيَّاتِ.
    *   **تَوْلِيدُ التَّوَافُقِيَّاتِ:** عَمَلِيَّةُ التَّحْوِيلِ الْإِلِكْتُرُونِيِّ لِلطَّاقَةِ، خَاصَّةً فِي دَائِرَةِ الْعَاكِسِ، يُمْكِنُ أَنْ تُؤَدِّيَ إِلَى تَوْلِيدِ تَشْوِيهٍ تَوَافُقِيٍّ (Harmonic Distortion) فِي التَّيَّارِ الْمَسْحُوبِ مِنَ الْمَصْدَرِ وَفِي الْجُهْدِ الْمُطَبَّقِ عَلَى الْمُحَرِّكِ. هَذَا قَدْ يَتَطَلَّبُ اسْتِخْدَامَ مُرَشِّحَاتٍ (Filters) فِي بَعْضِ الْحَالَاتِ الْحَسَّاسَةِ.
    *   **التَّدَاخُلُ الْكَهْرُومِغْنَاطِيسِيُّ (EMI):** التَّحْوِيلُ الْإِلِكْتُرُونِيُّ السَّرِيعُ فِي مُغَيِّرَاتِ السُّرْعَةِ قَدْ يُوَلِّدُ تَشْوِيشًا كَهْرُومِغْنَاطِيسِيًّا قَدْ يُؤَثِّرُ عَلَى الْأَجْهِزَةِ الْإِلِكْتُرُونِيَّةِ الْحَسَّاسَةِ الْقَرِيبَةِ. يَتَطَلَّبُ الْأَمْرُ اهْتِمَامًا بِالتَّأْرِيضِ الْجَيِّدِ وَاسْتِخْدَامِ الْكَبْلَاتِ الْمُحَصَّنَةِ (Shielded Cables) فِي بَعْضِ الْأَحْيَانِ.
    *   **الْحَاجَةُ إِلَى تَبْرِيدٍ مُنَاسِبٍ لِلْمُحَرِّكِ عِنْدَ السُّرُعَاتِ الْمُنْخَفِضَةِ جِدًّا:** عِنْدَ تَشْغِيلِ الْمُحَرِّكِ لِفَتَرَاتٍ طَوِيلَةٍ عِنْدَ سُرُعَاتٍ مُنْخَفِضَةٍ جِدًّا، قَدْ تَقِلُّ فَعَالِيَّةُ مَرْوَحَةِ التَّبْرِيدِ الذَّاتِيَّةِ الْمُثَبَّتَةِ عَلَى عَمُودِ الْمُحَرِّكِ، مِمَّا قَدْ يَتَطَلَّبُ تَبْرِيدًا خَارِجِيًّا إِضَافِيًّا فِي بَعْضِ الْحَالَاتِ.

بِشَكْلٍ عَامٍّ، تُعْتَبَرُ طَرِيقَةُ تَغْيِيرِ تَرَدُّدِ الْمَصْدَرِ بِاسْتِخْدَامِ مُغَيِّرَاتِ السُّرْعَةِ مُتَغَيِّرَةُ التَّرَدُّدِ (VFDs) هِيَ الْحَلَّ الْأَمْثَلَ وَالْأَكْثَرَ تَقَدُّمًا لِلتَّحَكُّمِ الدَّقِيقِ وَالْفَعَّالِ وَالْمُوَفِّرِ لِلطَّاقَةِ فِي سُرْعَةِ الْمُحَرِّكَاتِ الْحَثِّيَّةِ فِي الْغَالِبِيَّةِ الْعُظْمَى مِنَ التَّطْبِيقَاتِ الْصِنَاعِيَّةِ وَالتِّجَارِيَّةِ الْحَدِيثَةِ.

---

مُمْتَازْ، هَذَا طَلَبٌ مُهِمٌّ جِدًّا لِتَلْخِيصِ وَتَمْيِيزِ الْفُرُوقَاتِ الْأَسَاسِيَّةِ بَيْنَ طُرُقِ التَّحَكُّمِ الْمُخْتَلِفَةِ فِي سُرْعَةِ الْمُحَرِّكِ الْحَثِّيِّ ثُلَاثِيِّ الْأَوْجُهِ. سَأَقُومُ بِتَقْدِيمِ مُقَارَنَةٍ شَفَهِيَّةٍ لَكُمْ، كَمَا لَوْ كُنَّا نَسْتَعْرِضُ جَدْوَلًا مُقَارَنًا.

سَنُقَارِنُ بَيْنَ الطُّرُقِ الثَّلَاثِ الرَّئِيسِيَّةِ الَّتِي نَاقَشْنَاهَا:
1.  **تَغْيِيرُ الِانْزِلَاقِ (بِاسْتِخْدَامِ مُقَاوَمَةِ الْعُضْوِ الدَّائِرِ).**
2.  **تَغْيِيرُ عَدَدِ الْأَقْطَابِ.**
3.  **تَغْيِيرُ تَرَدُّدِ الْمَصْدَرِ (بِاسْتِخْدَامِ VFDs).**

اَلْآنَ، لِنَبْدَأْ بِأَوْجُهِ الْمُقَارَنَةِ:

**وَجْهُ الْمُقَارَنَةِ:** نَوْعُ الْمُحَرِّكِ الْمُنَاسِبُ.
*   **تَغْيِيرُ الِانْزِلَاقِ:** حَصْرِيٌّ لِمُحَرِّكَاتِ حَلَقَاتِ الِانْزِلَاقِ (Wound Rotor Motors).
*   **تَغْيِيرُ عَدَدِ الْأَقْطَابِ:** أَكْثَرُ شُيُوعًا وَعَمَلِيَّةً مَعَ مُحَرِّكَاتِ الْقَفَصِ السَّنْجَابِيِّ (Squirrel Cage Motors). (مُمْكِنٌ نَظَرِيًّا مَعَ حَلَقَاتِ الِانْزِلَاقِ وَلَكِنْ أَكْثَرُ تَعْقِيدًا).
*   **تَغْيِيرُ تَرَدُّدِ الْمَصْدَرِ:** يُمْكِنُ تَطْبِيقُهَا عَلَى كِلَا النَّوْعَيْنِ (قَفَصٌ سِنْجَابِيٌّ وَحَلَقَاتُ انْزِلَاقٍ)، وَلَكِنَّهَا أَكْثَرُ شُيُوعًا مَعَ مُحَرِّكَاتِ الْقَفَصِ السَّنْجَابِيِّ لِبَسَاطَتِهَا وَقِلَّةِ تَكْلِفَتِهَا.

**وَجْهُ الْمُقَارَنَةِ:** نِطَاقُ التَّحَكُّمِ فِي السُّرْعَةِ.
*   **تَغْيِيرُ الِانْزِلَاقِ:** نِطَاقٌ مَحْدُودٌ جِدًّا (عَادَةً لَا يَتَجَاوَزُ خَمْسَةَ عَشَرَ بِالْمِئَةِ مِنَ السُّرْعَةِ التَّزَامُنِيَّةِ).
*   **تَغْيِيرُ عَدَدِ الْأَقْطَابِ:** يُوَفِّرُ سُرُعَاتٍ مُنْفَصِلَةً وَثَابِتَةً (مِثْلَ سُرْعَتَيْنِ أَوْ ثَلَاثِ أَوْ أَرْبَعِ سُرُعَاتٍ مُحَدَّدَةٍ). لَا يُوَفِّرُ تَحَكُّمًا مُسْتَمِرًّا.
*   **تَغْيِيرُ تَرَدُّدِ الْمَصْدَرِ:** يُوَفِّرُ تَحَكُّمًا مُسْتَمِرًّا وَنَاعِمًا فِي السُّرْعَةِ عَلَى نِطَاقٍ وَاسِعٍ جِدًّا (مِنْ سُرُعَاتٍ قَرِيبَةٍ مِنَ الصِّفْرِ إِلَى مَا فَوْقَ السُّرْعَةِ الْمُقَنَّنَةِ أَحْيَانًا).

**وَجْهُ الْمُقَارَنَةِ:** الْكَفَاءَةُ أَثْنَاءَ التَّحَكُّمِ فِي السُّرْعَةِ.
*   **تَغْيِيرُ الِانْزِلَاقِ:** **كَفَاءَةٌ مُنْخَفِضَةٌ جِدًّا**، خَاصَّةً عِنْدَ الِانْزِلَاقَاتِ الْعَالِيَةِ (السُّرُعَاتِ الْمُنْخَفِضَةِ)، بِسَبَبِ الْمَفَاقِيدِ الْكَبِيرَةِ فِي الْمُقَاوَمَاتِ الْخَارِجِيَّةِ.
*   **تَغْيِيرُ عَدَدِ الْأَقْطَابِ:** كَفَاءَةٌ جَيِّدَةٌ عِنْدَ الْعَمَلِ عَلَى أَيٍّ مِنَ السُّرُعَاتِ الثَّابِتَةِ الْمُتَاحَةِ.
*   **تَغْيِيرُ تَرَدُّدِ الْمَصْدَرِ:** **كَفَاءَةٌ عَالِيَةٌ** عَلَى مُعْظَمِ نِطَاقِ السُّرُعَاتِ، خَاصَّةً عِنْدَ الْحِفَاظِ عَلَى نِسْبَةِ V/f ثَابِتَةٍ.

**وَجْهُ الْمُقَارَنَةِ:** عَزْمُ الْبَدْءِ وَالْعَزْمُ أَثْنَاءَ التَّشْغِيلِ.
*   **تَغْيِيرُ الِانْزِلَاقِ:** يُمْكِنُ الْحُصُولُ عَلَى عَزْمِ بَدْءٍ عَالٍ جِدًّا. الْعَزْمُ الْمُتَاحُ يَتَأَثَّرُ بِقِيمَةِ الْمُقَاوَمَةِ الْمُضَافَةِ.
*   **تَغْيِيرُ عَدَدِ الْأَقْطَابِ:** يُمْكِنُ تَصْمِيمُ الْمُحَرِّكِ لِيُعْطِيَ خَصَائِصَ عَزْمٍ مُخْتَلِفَةً عِنْدَ كُلِّ سُرْعَةٍ (مِثْلَ عَزْمٍ ثَابِتٍ، قُدْرَةٍ ثَابِتَةٍ، أَوْ عَزْمٍ مُتَغَيِّرٍ).
*   **تَغْيِيرُ تَرَدُّدِ الْمَصْدَرِ:** يُمْكِنُ الْحِفَاظُ عَلَى عَزْمٍ مُنَاسِبٍ (قَرِيبٍ مِنَ الْعَزْمِ الْمُقَنَّنِ) عَلَى نِطَاقٍ وَاسِعٍ مِنَ السُّرُعَاتِ. عَزْمُ الْبَدْءِ يُمْكِنُ أَنْ يَكُونَ عَالِيًا وَمُتَحَكَّمًا فِيهِ.

**وَجْهُ الْمُقَارَنَةِ:** التَّكْلِفَةُ الْأَوَّلِيَّةُ.
*   **تَغْيِيرُ الِانْزِلَاقِ:** مُعْتَدِلَةٌ (تَشْمَلُ تَكْلِفَةَ مُحَرِّكِ حَلَقَاتِ الِانْزِلَاقِ وَالْمُقَاوَمَاتِ الْخَارِجِيَّةِ).
*   **تَغْيِيرُ عَدَدِ الْأَقْطَابِ:** الْمُحَرِّكُ نَفْسُهُ يَكُونُ أَغْلَى مِنْ مُحَرِّكٍ ذِي سُرْعَةٍ وَاحِدَةٍ. تَكْلِفَةُ مُفْتَاحِ التَّحْوِيلِ مُعْتَدِلَةٌ.
*   **تَغْيِيرُ تَرَدُّدِ الْمَصْدَرِ:** **الْأَعْلَى تَكْلِفَةً أَوَّلِيَّةً** بِسَبَبِ سِعْرِ مُغَيِّرِ السُّرْعَةِ (VFD).

**وَجْهُ الْمُقَارَنَةِ:** سُهُولَةُ وَنُعُومَةُ التَّحَكُّمِ.
*   **تَغْيِيرُ الِانْزِلَاقِ:** يُمْكِنُ أَنْ يَكُونَ التَّحَكُّمُ عَلَى مَرَاحِلَ، وَلَكِنَّهُ لَيْسَ بِنُعُومَةِ التَّحَكُّمِ الْإِلِكْتُرُونِيِّ.
*   **تَغْيِيرُ عَدَدِ الْأَقْطَابِ:** انْتِقَالٌ مُفَاجِئٌ بَيْنَ سُرُعَاتٍ مُحَدَّدَةٍ. قَدْ لَا يَكُونُ نَاعِمًا.
*   **تَغْيِيرُ تَرَدُّدِ الْمَصْدَرِ:** **تَحَكُّمٌ نَاعِمٌ جِدًّا وَمُسْتَمِرٌّ** فِي التَّسَارُعِ وَالتَّبَاطُؤِ وَالسُّرْعَةِ.

**وَجْهُ الْمُقَارَنَةِ:** التَّأْثِيرُ عَلَى الشَّبَكَةِ (مِثْلَ التَّوَافُقِيَّاتِ).
*   **تَغْيِيرُ الِانْزِلَاقِ:** لَا يُوَلِّدُ تَوَافُقِيَّاتٍ إِضَافِيَّةً كَبِيرَةً فِي الشَّبَكَةِ.
*   **تَغْيِيرُ عَدَدِ الْأَقْطَابِ:** لَا يُوَلِّدُ تَوَافُقِيَّاتٍ إِضَافِيَّةً.
*   **تَغْيِيرُ تَرَدُّدِ الْمَصْدَرِ:** **قَدْ يُوَلِّدُ تَوَافُقِيَّاتٍ** فِي التَّيَّارِ الْمَسْحُوبِ مِنَ الْمَصْدَرِ، مِمَّا قَدْ يَتَطَلَّبُ مُرَشِّحَاتٍ فِي بَعْضِ الْحَالَاتِ.

**وَجْهُ الْمُقَارَنَةِ:** الصِّيَانَةُ.
*   **تَغْيِيرُ الِانْزِلَاقِ:** مُحَرِّكُ حَلَقَاتِ الِانْزِلَاقِ يَتَطَلَّبُ صِيَانَةً أَكْثَرَ (لِلْفُرَشِ وَحَلَقَاتِ الِانْزِلَاقِ). الْمُقَاوَمَاتُ الْخَارِجِيَّةُ قَدْ تَحْتَاجُ إِلَى صِيَانَةٍ.
*   **تَغْيِيرُ عَدَدِ الْأَقْطَابِ:** صِيَانَةُ الْمُحَرِّكِ مُشَابِهَةٌ لِلْمُحَرِّكِ الْعَادِيِّ. قَدْ تَحْتَاجُ مُفَاتِيحُ التَّحْوِيلِ لِصِيَانَةٍ.
*   **تَغْيِيرُ تَرَدُّدِ الْمَصْدَرِ:** مُغَيِّرُ السُّرْعَةِ (VFD) هُوَ جِهَازٌ إِلِكْتُرُونِيٌّ، صِيَانَتُهُ قَلِيلَةٌ عَادَةً، وَلَكِنَّ إِصْلَاحَهُ قَدْ يَكُونُ مُكَلِّفًا إِذَا تَعَطَّلَ.

**الْخُلَاصَةُ وَالِاسْتِخْدَامُ الْأَمْثَلُ:**

*   **تَغْيِيرُ الِانْزِلَاقِ:** لِلتَّحَكُّمِ الْمَحْدُودِ فِي السُّرْعَةِ لِفَتَرَاتٍ قَصِيرَةٍ فِي مُحَرِّكَاتِ حَلَقَاتِ الِانْزِلَاقِ، أَوْ لِتَحْسِينِ عَزْمِ الْبَدْءِ بِشَكْلٍ أَسَاسِيٍّ. (الْكَفَاءَةُ الْمُنْخَفِضَةُ عَامِلٌ مُقَيِّدٌ).
*   **تَغْيِيرُ عَدَدِ الْأَقْطَابِ:** لِلتَّطْبِيقَاتِ الَّتِي تَتَطَلَّبُ عَدَدًا قَلِيلًا مِنَ السُّرُعَاتِ الثَّابِتَةِ الْمُخْتَلِفَةِ (مِثْلَ آلَاتِ الْوِرَشِ، الْمَرَاوِحِ مُتَعَدِّدَةِ السُّرُعَاتِ).
*   **تَغْيِيرُ تَرَدُّدِ الْمَصْدَرِ:** الْخِيَارُ الْأَكْثَرُ مَرُونَةً وَكَفَاءَةً وَشُمُولًا لِلتَّحَكُّمِ الدَّقِيقِ وَالْمُسْتَمِرِّ فِي السُّرْعَةِ فِي مُعْظَمِ التَّطْبِيقَاتِ الْحَدِيثَةِ، خَاصَّةً عِنْدَ الْحَاجَةِ لِتَوْفِيرِ الطَّاقَةِ.

أَرْجُو أَنْ تَكُونَ هَذِهِ الْمُقَارَنَةُ قَدْ سَاعَدَتْ فِي تَوْضِيحِ الْفُرُوقَاتِ الْجَوْهَرِيَّةِ بَيْنَ هَذِهِ الطُّرُقِ الْمُهِمَّةِ. فَهْمُ هَذِهِ الْفُرُوقَاتِ سَيُسَاعِدُكُمْ كَمُهَنْدِسِينَ عَلَى اخْتِيَارِ الْحَلِّ الْأَنْسَبِ لِكُلِّ تَطْبِيقٍ تُوَاجِهُونَهُ.

---


| وَجْهُ الْمُقَارَنَةِ                                   | تَغْيِيرُ الِانْزِلَاقِ (بِمُقَاوَمَةِ الْعُضْوِ الدَّائِرِ)                                   | تَغْيِيرُ عَدَدِ الْأَقْطَابِ                                                                | تَغْيِيرُ تَرَدُّدِ الْمَصْدَرِ (VFDs)                                                                    |
| :---------------------------------------------------- | :----------------------------------------------------------------------------------------- | :------------------------------------------------------------------------------------------ | :-------------------------------------------------------------------------------------------------------- |
| **نَوْعُ الْمُحَرِّكِ الْمُنَاسِبُ**                     | مُحَرِّكَاتُ حَلَقَاتِ الِانْزِلَاقِ (Wound Rotor) فَقَطْ.                                  | أَكْثَرُ شُيُوعًا مَعَ مُحَرِّكَاتِ الْقَفَصِ السَّنْجَابِيِّ (Squirrel Cage).                          | يُمْكِنُ لِكِلَا النَّوْعَيْنِ، وَلَكِنْ أَكْثَرُ شُيُوعًا مَعَ مُحَرِّكَاتِ الْقَفَصِ السَّنْجَابِيِّ.         |
| **نِطَاقُ التَّحَكُّمِ فِي السُّرْعَةِ**                 | مَحْدُودٌ جِدًّا (عَادَةً أَقَلُّ مِنْ 15% مِنَ السُّرْعَةِ التَّزَامُنِيَّةِ).                 | سُرُعَاتٌ مُنْفَصِلَةٌ وَثَابِتَةٌ (مِثْلَ 2، 3، أَوْ 4 سُرُعَاتٍ). لَا يُوَجَدُ تَحَكُّمٌ مُسْتَمِرٌّ.      | تَحَكُّمٌ مُسْتَمِرٌّ وَنَاعِمٌ عَلَى نِطَاقٍ وَاسِعٍ جِدًّا.                                                 |
| **الْكَفَاءَةُ أَثْنَاءَ التَّحَكُّمِ فِي السُّرْعَةِ**   | **مُنْخَفِضَةٌ جِدًّا** بِسَبَبِ مَفَاقِيدِ الْمُقَاوَمَاتِ الْخَارِجِيَّةِ.                   | كَفَاءَةٌ جَيِّدَةٌ عِنْدَ الْعَمَلِ عَلَى السُّرُعَاتِ الثَّابِتَةِ الْمُتَاحَةِ.                      | **كَفَاءَةٌ عَالِيَةٌ** عَلَى مُعْظَمِ نِطَاقِ السُّرُعَاتِ.                                                    |
| **عَزْمُ الْبَدْءِ وَالتَّشْغِيلِ**                      | يُمْكِنُ الْحُصُولُ عَلَى عَزْمِ بَدْءٍ عَالٍ جِدًّا.                                         | يُمْكِنُ تَصْمِيمُهُ لِعَزْمٍ مُنَاسِبٍ عِنْدَ كُلِّ سُرْعَةٍ.                                        | عَزْمُ بَدْءٍ عَالٍ وَمُتَحَكَّمٌ فِيهِ. يُمْكِنُ الْحِفَاظُ عَلَى عَزْمٍ مُنَاسِبٍ عَلَى نِطَاقٍ وَاسِعٍ. |
| **التَّكْلِفَةُ الْأَوَّلِيَّةُ**                        | مُعْتَدِلَةٌ (مُحَرِّكٌ خَاصٌّ + مُقَاوَمَاتٌ).                                               | الْمُحَرِّكُ أَغْلَى. مُفْتَاحُ التَّحْوِيلِ مُعْتَدِلٌ.                                             | **الْأَعْلَى تَكْلِفَةً أَوَّلِيَّةً** بِسَبَبِ مُغَيِّرِ السُّرْعَةِ (VFD).                             |
| **سُهُولَةُ وَنُعُومَةُ التَّحَكُّمِ**                   | تَحَكُّمٌ عَلَى مَرَاحِلَ، أَقَلُّ نُعُومَةً.                                                 | انْتِقَالٌ مُفَاجِئٌ بَيْنَ سُرُعَاتٍ مُحَدَّدَةٍ.                                                    | **تَحَكُّمٌ نَاعِمٌ جِدًّا وَمُسْتَمِرٌّ.**                                                                 |
| **التَّأْثِيرُ عَلَى الشَّبَكَةِ (التَّوَافُقِيَّاتُ)** | لَا يُوَلِّدُ تَوَافُقِيَّاتٍ إِضَافِيَّةً كَبِيرَةً.                                           | لَا يُوَلِّدُ تَوَافُقِيَّاتٍ إِضَافِيَّةً.                                                             | **قَدْ يُوَلِّدُ تَوَافُقِيَّاتٍ،** قَدْ تَحْتَاجُ لِمُرَشِّحَاتٍ.                                              |
| **الصِّيَانَةُ**                                     | صِيَانَةٌ أَكْثَرُ لِمُحَرِّكِ حَلَقَاتِ الِانْزِلَاقِ وَالْمُقَاوَمَاتِ.                          | صِيَانَةٌ مُشَابِهَةٌ لِلْمُحَرِّكِ الْعَادِيِّ.                                                      | صِيَانَةُ الْـ VFD قَلِيلَةٌ، وَلَكِنَّ الْإِصْلَاحَ قَدْ يَكُونُ مُكَلِّفًا.                             |
| **الِاسْتِخْدَامُ الْأَمْثَلُ**                          | تَحَكُّمٌ مَحْدُودٌ لِفَتَرَاتٍ قَصِيرَةٍ، أَوْ عَزْمُ بَدْءٍ عَالٍ.                                | تَطْبِيقَاتٌ تَتَطَلَّبُ سُرُعَاتٍ مُنْفَصِلَةً مُحَدَّدَةً.                                           | تَحَكُّمٌ دَقِيقٌ وَمُسْتَمِرٌّ فِي مُعْظَمِ التَّطْبِيقَاتِ الْحَدِيثَةِ، خَاصَّةً لِتَوْفِيرِ الطَّاقَةِ. |

أَرْجُو أَنْ يَكُونَ هَذَا الْجَدْوَلُ الْمُلَخَّصُ مُفِيدًا لَكُمْ فِي مُقَارَنَةِ هَذِهِ الطُّرُقِ بِشَكْلٍ سَرِيعٍ وَمُبَاشِرٍ.