## كَيْفِيَّةُ تَعْيِينِ ثَوَابِتِ الدَّائِرَةِ الْمُكَافِئَةِ لِلْمُحَرِّكَاتِ الْحَثِّيَّةِ ثُلَاثِيَّةِ الْأَوْجُهْ

إِنَّ فَهْمَ ثَوَابِتِ الدَّائِرَةِ الْمُكَافِئَةِ لَيْسَ مُجَرَّدَ عَمَلِيَّةٍ رِيَاضِيَّةٍ، بَلْ هُوَ بِمَثَابَةِ نَافِذَةٍ نُطِلُّ مِنْهَا عَلَى سُلُوكِ الْمُحَرِّكِ الْفِعْلِيِّ. نَحْتَاجُ إِلَى نَمُوذَجٍ يُحَاكِي كَيْفِيَّةَ عَمَلِ الْمُحَرِّكِ دُونَ الْحَاجَةِ لِفَتْحِهِ وَفَحْصِهِ فِي كُلِّ مَرَّةٍ. هَذَا النَّمُوذَجُ هُوَ **الدَّائِرَةُ الْمُكَافِئَةُ**، وَلِكَيْ تَكُونَ دَقِيقَةً، يَجِبُ أَنْ تَعْكِسَ مُكَوِّنَاتُهَا، أَيِ **الثَّوَابِتُ**، الْخَصَائِصَ الْحَقِيقِيَّةَ لِلْمُحَرِّكِ. **الدَّائِرَةُ الْمُكَافِئَةُ** تُبَسِّطُ التَّعْقِيدَ الْكَهْرُومِغْنَاطِيسِيَّ لِلْمُحَرِّكِ إِلَى مَجْمُوعَةٍ مِنَ الْمُقَاوَمَاتِ وَالْمُمَانَعَاتِ الَّتِي تُمَثِّلُ الْخَسَائِرَ الْمُخْتَلِفَةَ وَالتَّفَاعُلَاتِ الْمِغْنَاطِيسِيَّةَ دَاخِلَهُ. بِفَضْلِ هَذِهِ الدَّائِرَةِ، نَسْتَطِيعُ التَّنَبُّؤَ بِأَدَاءِ الْمُحَرِّكِ عِنْدَ أَحْمَالٍ مُتَنَوِّعَةٍ، وَتَصْمِيمَ أَنْظِمَةِ حِمَايَةٍ مُلَائِمَةٍ، وَفَهْمَ تَأْثِيرِ تَغَيُّرِ ظُرُوفِ التَّشْغِيلِ.

يُمْكِنُ الْحُصُولُ عَلَى **دَائِرَةٍ مُكَافِئَةٍ تَقْرِيبِيَّةٍ** لِتَسْهِيلِ الْحِسَابَاتِ، وَذَلِكَ بِنَقْلِ **فَرْعِ التَّمَغْنَطِ**، الَّذِي يَحْتَوِي عَلَى مُقَاوَمَةِ الْفَقْدِ الْحَدِيدِيِّ وَمُمَانَعَةِ التَّمَغْنَطِ، إِلَى جِهَةِ مَصْدَرِ الْجُهْدِ الِابْتِدَائِيِّ، نَظَرًا لِأَنَّ تَيَّارَ اللَّاحِمْلِ يَكُونُ صَغِيرًا مُقَارَنَةً بِتَيَّارِ الْحِمْلِ الْكَامِلِ. هَذَا التَّبْسِيطُ يَجْعَلُ الدَّائِرَةَ الْمُكَافِئَةَ لِلْمُحَرِّكِ الْحَثِّيِّ مُشَابِهَةً لِلدَّائِرَةِ الْمُكَافِئَةِ التَّقْرِيبِيَّةِ لِلْمُحَوِّلِ. وَمِنَ الْمُهِمِّ أَنْ نَتَذَكَّرَ أَنَّ هَذِهِ الدَّائِرَةَ تُعَبِّرُ عَنْ **وَجْهٍ وَاحِدٍ فَقَطْ** مِنْ أَوْجُهِ الْمُحَرِّكِ الثَّلَاثَةِ.

لِتَحْدِيدِ قِيَمِ هَذِهِ الثَّوَابِتِ، مِثْلَ **مُقَاوَمَةِ الْعُضْوِ الثَّابِتِ**، وَ**مُقَاوَمَةِ الْعُضْوِ الدَّائِرِ الْمَنْسُوبَةِ لِلثَّابِتِ**، وَكَذَلِكَ **مُمَانَعَاتِ التَّسَرُّبِ** لِكُلٍّ مِنَ الْعُضْوِ الثَّابِتِ وَالْعُضْوِ الدَّائِرِ الْمَنْسُوبَةِ، وَأَيْضًا **مُقَاوَمَةَ الْفَقْدِ الْحَدِيدِيِّ** وَ**مُمَانَعَةَ التَّمَغْنَطِ**، نَحْتَاجُ إِلَى إِجْرَاءِ بَعْضِ **الِاخْتِبَارَاتِ الْمَعْمَلِيَّةِ**. الْفِكْرَةُ الْأَسَاسِيَّةُ وَرَاءَ هَذِهِ الِاخْتِبَارَاتِ هِيَ تَشْغِيلُ الْمُحَرِّكِ تَحْتَ ظُرُوفٍ مُحَدَّدَةٍ وَمُسَيْطَرٍ عَلَيْهَا، بِحَيْثُ يَتَمَكَّنُ جُزْءٌ مُعَيَّنٌ مِنَ الدَّائِرَةِ الْمُكَافِئَةِ مِنَ الْهَيْمَنَةِ عَلَى سُلُوكِ الْمُحَرِّكِ الْكُلِّيِّ، مِمَّا يُسَهِّلُ عَزْلَ وَحِسَابَ الثَّوَابِتِ الْمُرْتَبِطَةِ بِذَلِكَ الْجُزْءِ. هَذِهِ الِاخْتِبَارَاتُ مُشَابِهَةٌ تَمَامًا لِاخْتِبَارَاتِ **الدَّائِرَةِ الْمَفْتُوحَةِ** وَ**الدَّائِرَةِ الْمَقْصُورَةِ** الَّتِي تُجْرَى عَلَى الْمُحَوِّلِ.

### أَوَّلًا: اِخْتِبَارُ اللَّاحِمْلِ (أَوِ اِخْتِبَارُ الدَّائِرَةِ الْمَفْتُوحَةِ)

فِي هَذَا الِاخْتِبَارِ، يُسَلَّطُ **الْجُهْدُ الْمُقَنَّنُ** عَلَى أَطْرَافِ الْمُحَرِّكِ وَيُتْرَكُ **الْعُضْوُ الدَّائِرُ يَدُورُ بِحُرِّيَّةٍ تَامَّةٍ** بِدُونِ أَيِّ حِمْلٍ مِيكَانِيكِيٍّ. الْأَسَاسُ الْعِلْمِيُّ هُوَ أَنَّهُ عِنْدَ سُرْعَةٍ قَرِيبَةٍ مِنَ **السُّرْعَةِ التَّزَامُنِيَّةِ**، يَكُونُ **الِانْزِلَاقُ صَغِيرًا جِدًّا**، فَتُصْبِحُ الْمُقَاوَمَةُ الَّتِي تُمَثِّلُ الْحِمْلَ الْمِيكَانِيكِيَّ فِي دَائِرَةِ الْعُضْوِ الدَّائِرِ كَبِيرَةً جِدًّا، كَأَنَّهَا **دَائِرَةٌ مَفْتُوحَةٌ**. بِالتَّالِي، فَإِنَّ **تَيَّارَ اللَّاحِمْلِ** الْمَسْحُوبَ يَمُرُّ بِشَكْلٍ أَسَاسِيٍّ فِي **فَرْعِ التَّمَغْنَطِ الْمُوَازِي**، الَّذِي يُمَثِّلُ الْحَاجَةَ إِلَى تَمْغُنُطِ قَلْبِ الْمُحَرِّكِ الْحَدِيدِيِّ وَالْخَسَائِرَ الْحَدِيدِيَّةَ فِيهِ. **الْقُدْرَةُ الْكُلِّيَّةُ الْمُسَجَّلَةُ** تُمَثِّلُ بِشَكْلٍ رَئِيسِيٍّ **الْمَفَاقِيدَ الْحَدِيدِيَّةَ** وَ**مَفَاقِيدَ الِاحْتِكَاكِ وَالتَّهْوِيَةِ**. مِنْ نَتَائِجِ هَذِهِ التَّجْرِبَةِ، وَبَعْدَ إِجْرَاءِ حِسَابَاتٍ بَسِيطَةٍ، يُمْكِنُ تَحْدِيدُ قِيَمِ **مُقَاوَمَةِ الْفَقْدِ الْحَدِيدِيِّ** وَ**مُمَانَعَةِ التَّمَغْنَطِ**، وَهُمَا تُحَدِّدَانِ خَصَائِصَ التَّمْغُنُطِ لِلْمُحَرِّكِ.

### ثَانِيًا: اِخْتِبَارُ عَدَمِ الْحَرَكَةِ (أَوِ اِخْتِبَارُ دَائِرَةِ الْقِصَرِ)

فِي هَذَا الِاخْتِبَارِ، **يُمْنَعُ الْعُضْوُ الدَّائِرُ مِنَ الدَّوَرَانِ**، وَيُسَلَّطُ **جُهْدٌ مُنْخَفِضٌ** عَلَى أَطْرَافِ الْمُحَرِّكِ، يُزَادُ تَدْرِيجِيًّا حَتَّى يَصِلَ التَّيَّارُ الْمَارُّ إِلَى **الْقِيمَةِ الْمُقَنَّنَةِ**. الْأَسَاسُ الْعِلْمِيُّ هُوَ أَنَّهُ عِنْدَمَا يَكُونُ الْعُضْوُ الدَّائِرُ مُتَوَقِّفًا، يَكُونُ **الِانْزِلَاقُ مُسَاوِيًا لِلْوَاحِدِ الصَّحِيحِ**، فَتُصْبِحُ الْمُقَاوَمَةُ الَّتِي تُمَثِّلُ الْحِمْلَ الْمِيكَانِيكِيَّ مُسَاوِيَةً لِلصِّفْرِ، وَتَبْقَى فَقَطْ مُقَاوَمَةُ الْعُضْوِ الدَّائِرِ الْفِعْلِيَّةُ. بِسَبَبِ الْجُهْدِ الْمُنْخَفِضِ، فَإِنَّ **تَيَّارَ فَرْعِ التَّمَغْنَطِ** يَكُونُ صَغِيرًا جِدًّا وَيُمْكِنُ إِهْمَالُهُ. بِالتَّالِي، فَإِنَّ مُعْظَمَ التَّيَّارِ يَمُرُّ فَقَطْ خِلَالَ **الْمُقَاوَمَةِ الْمُكَافِئَةِ لِلتَّوَالِي** وَ**الْمُمَانَعَةِ الْمُكَافِئَةِ لِلتَّوَالِي** (أَيْ مُقَاوَمَاتِ وَمُمَانَعَاتِ تَسَرُّبِ الْعُضْوِ الثَّابِتِ وَالْعُضْوِ الدَّائِرِ). **الْقُدْرَةُ الْمُدْخَلَةُ** تُسْتَهْلَكُ بِشَكْلٍ رَئِيسِيٍّ كَ**خَسَائِرَ نُحَاسِيَّةٍ** فِي مَلَفَّاتِ الْعُضْوِ الثَّابِتِ وَالْعُضْوِ الدَّائِرِ. مِنْ نَتَائِجِ هَذِهِ التَّجْرِبَةِ، يُمْكِنُ تَحْدِيدُ قِيَمِ **الْمُقَاوَمَةِ الْكُلِّيَّةِ الْمُكَافِئَةِ** (مَجْمُوعِ مُقَاوَمَةِ الْعُضْوِ الثَّابِتِ وَمُقَاوَمَةِ الْعُضْوِ الدَّائِرِ الْمَنْسُوبَةِ) وَ**الْمُمَانَعَةِ الْكُلِّيَّةِ الْمُكَافِئَةِ** (مَجْمُوعِ مُمَانَعَةِ تَسَرُّبِ الْعُضْوِ الثَّابِتِ وَمُمَانَعَةِ تَسَرُّبِ الْعُضْوِ الدَّائِرِ الْمَنْسُوبَةِ). عَادَةً مَا يُفْتَرَضُ أَنَّ **مُمَانَعَةَ تَسَرُّبِ الْعُضْوِ الثَّابِتِ تُسَاوِي مُمَانَعَةَ تَسَرُّبِ الْعُضْوِ الدَّائِرِ الْمَنْسُوبَةَ**، وَبِالتَّالِي فَإِنَّ كُلًّا مِنْهُمَا يُسَاوِي **نِصْفَ الْمُمَانَعَةِ الْكُلِّيَّةِ الْمُكَافِئَةِ**.

### ثَالِثًا: اِخْتِبَارُ التَّيَّارِ الْمُسْتَمِرِّ

يُجْرَى هَذَا الِاخْتِبَارُ لِقِيَاسِ **مُقَاوَمَةِ مَلَفَّاتِ الْعُضْوِ الثَّابِتِ** بِشَكْلٍ مُبَاشِرٍ. الْأَسَاسُ الْعِلْمِيُّ هُوَ أَنَّهُ عِنْدَ تَطْبِيقِ **تَيَّارٍ مُسْتَمِرٍّ**، فَإِنَّ **الْمُمَانَعَاتِ الْحَثِّيَّةَ** تُصْبِحُ مُعَاوَقَتُهَا صِفْرًا. بِالتَّالِي، فَإِنَّ الْمُعَاوَقَةَ الْوَحِيدَةَ هِيَ **مُقَاوَمَةُ الْأُومِ النَّقِيَّةُ** لِمَلَفَّاتِ الْعُضْوِ الثَّابِتِ. يُطَبَّقُ **جُهْدٌ مُسْتَمِرٌّ** وَيُقَاسُ التَّيَّارُ الْمَارُّ. إِذَا طُبِّقَ الْجُهْدُ بَيْنَ طَرَفَيْنِ لِمَلَفَّاتٍ مُوَصَّلَةٍ نَجْمِيًّا، فَإِنَّ التَّيَّارَ سَيَمُرُّ عَبْرَ مُقَاوَمَتَيْنِ مِن مُقَاوَمَاتِ الْعُضْوِ الثَّابِتِ عَلَى التَّوَالِي. بَعْدَ حِسَابِ هَذِهِ الْمُقَاوَمَةِ لِلْوَجْهِ الْوَاحِدِ، تُزَادُ قِيمَتُهَا بِنِسْبَةٍ مِئَوِيَّةٍ مُعَيَّنَةٍ لِلْأَخْذِ فِي الِاعْتِبَارِ **تَأْثِيرَ الْخَاصِّيَّةِ الْقِشْرِيَّةِ** عِنْدَ مُرُورِ التَّيَّارِ الْمُتَرَدِّدِ، فَنَحْصُلُ عَلَى **الْقِيمَةِ الْفَعَّالَةِ لِمُقَاوَمَةِ الْعُضْوِ الثَّابِتِ**.
بِمُجَرَّدِ حُصُولِنَا عَلَى **مُقَاوَمَةِ الْعُضْوِ الثَّابِتِ الْفَعَّالَةِ**، وَ**الْمُقَاوَمَةِ الْكُلِّيَّةِ الْمُكَافِئَةِ** مِنِ اخْتِبَارِ الْقِصَرِ، يُمْكِنُنَا حِسَابُ **مُقَاوَمَةِ الْعُضْوِ الدَّائِرِ الْمَنْسُوبَةِ** بِطَرْحِ مُقَاوَمَةِ الْعُضْوِ الثَّابِتِ مِنَ الْمُقَاوَمَةِ الْكُلِّيَّةِ الْمُكَافِئَةِ.

بِهَذَا، نَكُونُ قَدْ حَصَلْنَا عَلَى جَمِيعِ **ثَوَابِتِ الدَّائِرَةِ الْمُكَافِئَةِ التَّقْرِيبِيَّةِ** لِلْمُحَرِّكِ الْحَثِّيِّ. هَذِهِ الثَّوَابِتُ ضَرُورِيَّةٌ لِلتَّنَبُّؤِ بِأَدَاءِ الْمُحَرِّكِ. فَ**مُقَاوَمَاتُ الْعُضْوِ الثَّابِتِ وَالْعُضْوِ الدَّائِرِ** تُمَثِّلَانِ الْخَسَائِرَ النُّحَاسِيَّةَ، وَ**مُمَانَعَاتُ التَّسَرُّبِ** تُؤَثِّرَانِ عَلَى عَزْمِ الْمُحَرِّكِ وَتَيَّارِ الْبَدْءِ، بَيْنَمَا تُحَدِّدُ **مُقَاوَمَةُ الْفَقْدِ الْحَدِيدِيِّ** وَ**مُمَانَعَةُ التَّمَغْنَطِ** تَيَّارَ التَّمْغُنُطِ وَالْخَسَائِرَ الْحَدِيدِيَّةَ. إِنَّ هَذِهِ الِاخْتِبَارَاتِ هِيَ **وَسَائِلُ تَشْخِيصِيَّةٌ** تُزَوِّدُنَا بِالْمَعْلُومَاتِ الْحَيَوِيَّةِ عَنْ خَصَائِصِ الْمُحَرِّكِ الْكَهْرَبَائِيِّ.

---


# وَاحِدٌ سِتَّةٌ وَاحِدٌ: تَعْيِينُ ثَوَابِتِ الدَّائِرَةِ الْمُكَافِئَةِ لِلْمُحَرِّكَاتِ الْحَثِّيَّةِ ثُلَاثِيَّةِ الْأَوْجُهْ.

حَسَنًا، كَمَا تَعْلَمُونَ، فَإِنَّ الدَّائِرَةَ الْمُكَافِئَةَ الَّتِي نَرَاهَا فِي الشَّكْلِ السَّابِقِ، وَاحِدٌ إِحْدَى عَشْرَهْ، هِيَ نَفْسُهَا الْمُبَيَّنَةُ فِي الشَّكْلِ وَاحِدٌ عَشَرَهْ، وَلَكِنْ بَعْدَ اسْتِبْعَادِ الْمُقَاوَمَةِ آرْ سِي، الَّتِي تُمَثِّلُ فَقْدَ الْقَلْبِ الْحَدِيدِيّْ. وَيُضَافُ هَذَا الْفَقْدُ، الَّذِي يَتَرَكَّزُ أَغْلَبُهُ فِي الْعُضْوِ الثَّابِتِ، إِلَى بَقِيَّةِ الْمَفْقُودَاتِ أَثْنَاءَ حِسَابِ الْكَفَاءَهْ.

الْآنَ، لِكَيْ نُحَدِّدَ قِيَمَ هَذِهِ الثَّوَابِتِ، مِثْلَ مُقَاوَمَةِ الْعُضْوِ الثَّابِتِ آرْ وَاحِدْ، وَمُقَاوَمَةِ الْعُضْوِ الدَّائِرِ الْمَنْسُوبَةِ لِلثَّابِتِ آرْ اثْنَيْنِ شَرْطَهْ، وَكَذَلِكَ مُمَانَعَاتِ التَّسَرُّبِ إِكْسْ وَاحِدْ وَإِكْسْ اثْنَيْنِ شَرْطَهْ، وَأَيْضًا مُقَاوَمَةَ الْفَقْدِ الْحَدِيدِيِّ آرْ سِي وَمُمَانَعَةَ التَّمَغْنَطِ إِكْسْ إِمْ، نَحْتَاجُ إِلَى إِجْرَاءِ بَعْضِ الِاخْتِبَارَاتِ الْمَعْمَلِيَّهْ.

يُمْكِنُ أَيْضًا الْحُصُولُ عَلَى دَائِرَةٍ مُكَافِئَةٍ تَقْرِيبِيَّهْ، وَهَذَا مَا يُسَهِّلُ الْحِسَابَاتِ كَثِيرًا. كَيْفَ؟ بِبَسَاطَةٍ، نَقُومُ بِنَقْلِ الْفَرْعِ الْمُمَثِّلِ لِلدَّائِرَةِ الْمُكَافِئَةِ عِنْدَ اللَّاحَمْلِ، أَيْ فَرْعِ التَّمَغْنَطِ الَّذِي يَحْتَوِي عَلَى آرْ سِي وَإِكْسْ إِمْ، مِنْ مَوْقِعِهِ الْأَصْلِيِّ فِي الشَّكْلِ وَاحِدٌ عَشَرَهْ، وَنَنْقُلُهُ إِلَى جِهَةِ مَصْدَرِ جُهْدِ الِابْتِدَائِيّْ. السَّبَبُ فِي ذَلِكَ، أَنَّ تَيَّارَ اللَّاحَمْلِ، آي نُوتْ أَوْ آي صِفْرْ، يَكُونُ صَغِيرًا جِدًّا إِذَا مَا قُورِنَ بِتَيَّارِ الْحَمْلِ الْكَامِلِ آي وَاحِدْ. بِالتَّالِي، نَحْصُلُ عَلَى الدَّائِرَةِ الْمُكَافِئَةِ التَّقْرِيبِيَّةِ الْمُبَيَّنَةِ أَمَامَكُمْ فِي الشَّكْلِ وَاحِدٌ اثْنَا عَشَرْ.

فِي هَذَا الشَّكْلِ، وَاحِدٌ اثْنَا عَشَرْ، نُشَاهِدُ أَنَّ الْجُهْدَ الْمُطَبَّقَ فِي وَاحِدْ، يُغَذِّي فَرْعَ التَّمَغْنَطِ الْمُكَوَّنَ مِنْ آرْ سِي عَلَى التَّوَازِي مَعَ إِكْسْ إِمْ، وَيَمُرُّ فِيهِمَا التَّيَّارُ آي نُوتْ، الَّذِي يَنْقَسِمُ إِلَى آي سِي فِي الْمُقَاوَمَةِ آرْ سِي، وَآي إِمْ فِي الْمُمَانَعَةِ إِكْسْ إِمْ. ثُمَّ يَلِي ذَلِكَ، عَلَى التَّوَالِي، مُقَاوَمَةُ الْعُضْوِ الثَّابِتِ آرْ وَاحِدْ، وَمُمَانَعَةُ تَسَرُّبِ الْعُضْوِ الثَّابِتِ إِكْسْ وَاحِدْ، وَمُمَانَعَةُ تَسَرُّبِ الْعُضْوِ الدَّائِرِ الْمَنْسُوبَةِ إِكْسْ اثْنَيْنِ شَرْطَهْ، وَأَخِيرًا الْمُقَاوَمَةُ الَّتِي تُمَثِّلُ الْحِمْلَ الْمِيكَانِيكِيَّ وَالْفَقْدَ النُّحَاسِيَّ فِي الدَّائِرِ آرْ اثْنَيْنِ شَرْطَهْ عَلَى إِسْ، وَالَّتِي يُمْكِنُ تَجْزِئَتُهَا إِلَى مُقَاوَمَةِ الْعُضْوِ الدَّائِرِ آرْ اثْنَيْنِ شَرْطَهْ، وَمُقَاوَمَةِ الْحِمْلِ آرْ اثْنَيْنِ شَرْطَهْ مَضْرُوبَةً فِي الْقَوْسِ وَاحِدٌ نَاقِصُ إِسْ الْكُلُّ عَلَى إِسْ. وَيَمُرُّ فِي هَذَا الْفَرْعِ التَّوَالِي التَّيَّارُ آي اثْنَيْنِ شَرْطَهْ، الَّذِي هُوَ نَفْسُهُ آي وَاحِدْ فِي هَذِهِ الدَّائِرَةِ التَّقْرِيبِيَّهْ.

إِذَا اعْتَبَرْنَا أَنَّ: آرْ إِكْوِيفَالَנْتْ تُسَاوِي آرْ وَاحِدْ زَائِدًا آرْ اثْنَيْنِ شَرْطَهْ، وَهِيَ الْمُقَاوَمَةُ الْكُلِّيَّةُ لِفَرْعِ التَّوَالِي، كَمَا فِي الْمُعَادَلَةِ وَاحِدٌ أَرْبَعَةَ عَشَرْ. وَأَيْضًا، إِكْسْ إِكْوِيفَالَנْتْ تُسَاوِي إِكْسْ وَاحِدْ زَائِدًا إِكْسْ اثْنَيْنِ شَرْطَهْ، وَهِيَ الْمُمَانَعَةُ الْكُلِّيَّةُ لِفَرْعِ التَّوَالِي، كَمَا فِي الْمُعَادَلَةِ وَاحِدٌ خَمْسَةَ عَشَرْ.

عِنْدَهَا، يُمْكِنُ رَسْمُ الدَّائِرَةِ الْمُكَافِئَةِ كَمَا فِي الشَّكْلِ وَاحِدٌ ثَلَاثَةَ عَشَرْ، حَيْثُ يَظْهَرُ لَدَيْنَا فَرْعُ التَّمَغْنَطِ آرْ سِي وَإِكْسْ إِمْ عَلَى التَّوَازِي، يَلِيهِ عَلَى التَّوَالِي الْمُقَاوَمَةُ آرْ إِكْوِيفَالَנْتْ وَالْمُمَانَعَةُ إِكْسْ إِكْوِيفَالَנْتْ، وَمُقَاوَمَةُ الْحِمْلِ آرْ اثْنَيْنِ شَرْطَهْ مَضْرُوبَةً فِي وَاحِدٌ نَاقِصُ إِسْ الْكُلُّ عَلَى إِسْ.

بِهَذَا التَّبْسِيطِ، تُصْبِحُ الدَّائِرَةُ الْمُكَافِئَةُ التَّقْرِيبِيَّةُ لِلْمُحَرِّكِ الْحَثِّيِّ مُشَابِهَةً تَمَامًا لِلدَّائِرَةِ الْمُكَافِئَةِ التَّقْرِيبِيَّةِ لِلْمُحَوِّلِ، حَيْثُ تُعْتَبَرُ الْمُقَاوَمَةُ آرْ اثْنَيْنِ شَرْطَهْ مَضْرُوبَةٌ فِي وَاحِدٌ نَاقِصُ إِسْ الْكُلُّ عَلَى إِسْ، حِمْلًا عَلَى الْمُحَرِّكِ، وَالْقُدْرَةُ الْمَفْقُودَةُ فِي هَذِهِ الْمُقَاوَمَةِ تُمَثِّلُ الْقُدْرَةَ الْمِيكَانِيكِيَّةَ الْمُتَوَلِّدَةَ مِنَ الْمُحَرِّكْ.

مِنَ الْمُهِمِّ جِدًّا أَنْ نَتَذَكَّرَ أَنَّ هَذِهِ الدَّائِرَةَ تُعَبِّرُ عَنْ وَجْهٍ وَاحِدٍ فَقَطْ مِنْ أَوْجُهِ الْمُحَرِّكِ الثَّلَاثَةِ، فَعِنْدَ إِجْرَاءِ أَيِّ حِسَابَاتٍ عَلَى هَذِهِ الدَّائِرَةِ يَجِبُ أَنْ يُؤْخَذَ ذَلِكَ فِي الِاعْتِبَارْ. الدَّائِرَةُ الْمُكَافِئَةُ لِلْمُحَرِّكِ الْحَثِّيِّ تُعْتَبَرُ أَدَاةً مُفِيدَةً لِمَعْرِفَةِ خَوَاصِّ تَشْغِيلِ الْمُحَرِّكِ، فَعِنْدَ تَطْبِيقِ الدَّائِرَةِ عَلَى آلَةٍ مُعَيَّنَةٍ، يَجِبُ مَعْرِفَةُ قِيَمِ ثَوَابِتِ الدَّائِرَةِ الْمُكَافِئَةِ (آرْ وَاحِدْ، آرْ اثْنَيْنِ شَرْطَهْ، إِكْسْ وَاحِدْ، إِكْسْ اثْنَيْنِ شَرْطَهْ، آرْ سِي، إِكْسْ إِمْ). وَلِكَيْ يَتِمَّ مَعْرِفَةُ قِيَمِ تِلْكَ الثَّوَابِتِ، يَتَحَتَّمُ الْقِيَامُ بِبَعْضِ الِاخْتِبَارَاتِ الْمَعْمَلِيَّهْ. هَذِهِ الِاخْتِبَارَاتُ مُشَابِهَةٌ تَمَامًا لِاخْتِبَارَاتِ الدَّائِرَةِ الْمَفْتُوحَةِ وَالدَّائِرَةِ الْمَقْصُورَةِ الَّتِي تُجْرَى عَلَى الْمُحَوِّلْ.

الْآنَ، دَعُونَا نَنْتَقِلُ إِلَى الصَّفْحَةِ الثَّالِثَةِ وَالْعِشْرِينْ لِنَتَعَرَّفَ عَلَى أَوَّلِ هَذِهِ الِاخْتِبَارَاتْ.

## أَوَّلًا: اخْتِبَارُ اللَّاحِمْلِ (أَوِ اخْتِبَارُ الدَّائِرَةِ الْمَفْتُوحَهْ) أَوْ مَا يُعْرَفُ بِـ "نُو لُودْ تِيسْتْ أَوْ أُوبِنْ سِيرْكِتْ تِيسْتْ".

لِإِجْرَاءِ هَذَا الِاخْتِبَارِ، يُوصَلُ الْمُحَرِّكُ كَمَا هُوَ مُبَيَّنٌ فِي الشَّكْلِ وَاحِدٌ أَرْبَعَةَ عَشَرْ. فِي هَذَا الشَّكْلِ، نُشَاهِدُ الْمُحَرِّكَ "إِمْ" مُوَصَّلًا بِمَصْدَرِ قُدْرَةٍ ثُلَاثِيِّ الْأَوْجُهِ "ثْرِي فِيزْ سَبْلَايْ". يُسْتَخْدَمُ جِهَازَا وَاتْمِيتَرْ، دَبْلِيُو وَاحِدْ وَدَبْلِيُو اثْنَانْ، لِقِيَاسِ الْقُدْرَةِ الْكُلِّيَّةِ الدَّاخِلَةِ لِلْمُحَرِّكْ. كَمَا يُوجَدُ جِهَازُ فُولْتَمِيتَرْ "فِي" لِقِيَاسِ الْجُهْدِ، وَجِهَازُ أَمِيتَرْ "آي نُوتْ" لِقِيَاسِ التَّيَّارْ. يُسَلَّطُ الْجُهْدُ الْمُقَنَّنُ عَلَى أَطْرَافِ الْمُحَرِّكِ وَيُتْرَكُ الْعُضْوُ الدَّائِرُ يَدُورُ بِحُرِّيَّةٍ تَامَّةٍ بِدُونِ أَيِّ حِمْلٍ مِيكَانِيكِيٍّ عَلَى عَمُودِ الدَّوَرَانِ "شَافْتْ"، ثُمَّ تُسَجَّلُ قِرَاءَاتُ الْأَجْهِزَهْ.

الْقُدْرَةُ الْكُلِّيَّةُ الْمُسَجَّلَةُ، وَلْتَكُنْ بِي نُوتْ، هِيَ مَجْمُوعُ قِرَاءَتَيِ الْوَاتْمِيتَرَيْنِ، أَيْ أَنَّ بِي تُسَاوِي دَبْلِيُو وَاحِدْ زَائِدًا دَبْلِيُو اثْنَانْ. مَعَ مُلَاحَظَةِ أَنَّ قِيَمَ الْجُهْدِ وَالتَّيَّارِ الْمَقْرُوءَةَ هِيَ لِلْخَطِّ، وَأَنَّ الْقُدْرَةَ الْمَقْرُوءَةَ تُمَثِّلُ بِشَكْلٍ رَئِيسِيٍّ الْمَفَاقِيدَ الْحَدِيدِيَّةَ (الْمَفَاقِيدَ الثَّابِتَهْ) وَكَذَلِكَ مَفَاقِيدَ الِاحْتِكَاكِ وَالتَّهْوِيَهْ، وَهِيَ مَجْمُوعُ قِرَاءَتَيِ الْوَاتْمِيتَرَيْنِ.

حَيْثُ إِنَّ الْعُضْوَ الدَّائِرَ يَدُورُ بِدُونِ حِمْلٍ، فَهَذَا يَعْنِي أَنَّ سُرْعَةَ دَوَرَانِهِ مُسَاوِيَةٌ تَقْرِيبًا لِلسُّرْعَةِ التَّزَامُنِيَّهْ، مِمَّا يَعْنِي أَنَّ الِانْزِلَاقَ "إِسْ" صَغِيرٌ جِدًّا، أَيْ أَنَّهُ يُسَاوِي صِفْرًا تَقْرِيبًا. عِنْدَ التَّعْوِيضِ عَنْ قِيمَةِ الِانْزِلَاقِ فِي الْمُقَاوَمَةِ آرْ اثْنَيْنِ شَرْطَهْ مَضْرُوبَةً فِي وَاحِدٌ نَاقِصُ إِسْ الْكُلُّ عَلَى إِسْ، الَّتِي تُمَثِّلُ الْحِمْلَ فِي الدَّائِرَةِ الْمُكَافِئَةِ، نَجِدُ أَنَّ قِيمَةَ هَذِهِ الْمُقَاوَمَةِ كَبِيرَةٌ جِدًّا تَصِلُ إِلَى مَا لَانِهَايَهْ. هَذَا يَعْنِي أَنَّ الدَّائِرَةَ الْمُكَافِئَةَ أَصْبَحَتْ مَفْتُوحَةً مِنْ جِهَةِ الثَّانَوِيِّ (الْعُضْوِ الدَّائِرِ)، لِذَلِكَ سُمِّيَ هَذَا الِاخْتِبَارُ بِاخْتِبَارِ الدَّائِرَةِ الْمَفْتُوحَةِ قِيَاسًا بِالْمُحَوِّلْ. وَبِالتَّالِي، فَإِنَّ تَيَّارَ اللَّاحِمْلِ "آي نُوتْ" يَمُرُّ بِشَكْلٍ أَسَاسِيٍّ فِي فَرْعِ التَّمَغْنَطِ الْمُكَوَّنِ مِنْ آرْ سِي وَإِكْسْ إِمْ.

الْآنَ، لِنَنْتَقِلْ إِلَى الصَّفْحَةِ الرَّابِعَةِ وَالْعِشْرِينْ لِنَرَى كَيْفَ نَسْتَخْلِصُ قِيَمَ آرْ سِي وَإِكْسْ إِمْ مِنْ هَذَا الِاخْتِبَارْ.

بِمَا أَنَّ جِهَةَ الْمَلَفِّ الثَّانَوِيِّ أَصْبَحَتْ مَفْتُوحَةً، فَهَذَا يَعْنِي أَنَّ التَّيَّارَ سَيَمُرُّ فَقَطْ مِنْ خِلَالِ آرْ سِي وَإِكْسْ إِمْ. لِذَلِكَ، يُمْكِنُ مِنْ نَتَائِجِ هَذِهِ التَّجْرِبَةِ وَبَعْدَ إِجْرَاءِ حِسَابَاتٍ بَسِيطَةٍ تَحْدِيدُ قِيَمِ آرْ سِي وَإِكْسْ إِمْ، بِافْتِرَاضِ أَنَّ مَلَفَّاتِ الْمُحَرِّكِ مُوَصَّلَةٌ عَلَى شَكْلِ نَجْمَهْ.

مِنَ الدَّائِرَةِ الْمُكَافِئَةِ فِي الشَّكْلِ وَاحِدٌ إِحْدَى عَشْرَهْ، عِنْدَ اللَّاحِمْلِ، نَعْلَمُ أَنَّ:
آرْ سِي تُسَاوِي فِي وَاحِدْ مَقْسُومَةً عَلَى آي سِي.
وَإِكْسْ إِمْ تُسَاوِي فِي وَاحِدْ مَقْسُومَةً عَلَى آي إِمْ.
حَيْثُ فِي وَاحِدْ هُوَ جُهْدُ الْوَجْهِ الْوَاحِدْ.

مِنَ الْمُخَطَّطِ الِاتِّجَاهِيِّ فِي حَالَةِ اللَّاحِمْلِ، الْمُوَضَّحِ فِي الشَّكْلِ وَاحِدٌ خَمْسَةَ عَشَرْ، يُمْكِنُنَا إِيجَادُ قِيَمِ آي سِي وَآي إِمْ بِدَلَالَةِ آي نُوتْ كَمَا يَلِيْ:
الْمُعَادَلَةُ وَاحِدٌ سِتَّةَ عَشَرْ تُعْطِينَا:
آي سِي تُسَاوِي آي نُوتْ مَضْرُوبَةً فِي كُوسَايِنْ فَاي نُوتْ. (فَاي نُوتْ هِيَ زَاوِيَةُ الطَّوْرِ لِتَيَّارِ اللَّاحِمْلِ).
وَآي إِمْ تُسَاوِي آي نُوتْ مَضْرُوبَةً فِي سَايِنْ فَاي نُوتْ.

حَيْثُ، مِنَ الْمُعَادَلَةِ وَاحِدٌ سَبْعَةَ عَشَرْ:
كُوسَايِنْ فَاي نُوتْ تُسَاوِي الْقُدْرَةَ الْكُلِّيَّةَ لِلَّاحِمْلِ بِي نُوتْ، مَقْسُومَةً عَلَى ثَلَاثَةٍ مَضْرُوبَةً فِي جُهْدِ الْوَجْهِ فِي وَاحِدْ مَضْرُوبَةً فِي تَيَّارِ اللَّاحِمْلِ لِلْوَجْهِ آي نُوتْ. (هَذَا إِذَا كَانَتْ بِي نُوتْ هِيَ الْقُدْرَةُ الثُّلَاثِيَّةُ، وَفِي وَاحِدْ وَآي نُوتْ هُمَا قِيَمُ الْوَجْهِ الْوَاحِدِ. أَوْ يُمْكِنُ حِسَابُهَا كَـ بِي نُوتْ مَقْسُومَةً عَلَى الْجَذْرِ التَّرْبِيعِيِّ لِثَلَاثَةٍ مَضْرُوبٍ فِي جُهْدِ الْخَطِّ فِي إِلْ مَضْرُوبٍ فِي تَيَّارِ الْخَطِّ آي إِلْ).

وَمِنَ الْمُعَادَلَةِ وَاحِدٌ ثَمَانِيَةَ عَشَرْ:
فَاي نُوتْ تُسَاوِي كُوسَايِنْ أُسُّ سَالِبِ وَاحِدْ (أَوْ آرْكْ كُوسَايِنْ) لِلْقِيمَةِ: بِي نُوتْ مَقْسُومَةً عَلَى ثَلَاثَةٍ فِي وَاحِدْ آي نُوتْ.

إِذًا، يُمْكِنُ إِيجَادُ قِيَمِ آرْ سِي وَإِكْسْ إِمْ مِنَ الْمُعَادَلَاتِ الْآتِيَةِ، كَمَا فِي الْمُعَادَلَةِ وَاحِدٌ تِسْعَةَ عَشَرْ:
آرْ سِي تُسَاوِي فِي وَاحِدْ مَقْسُومَةً عَلَى الْقَوْسِ آي نُوتْ مَضْرُوبٌ فِي كُوسَايِنْ فَاي نُوتْ، وَهِيَ أَيْضًا تُسَاوِي فِي وَاحِدْ تَرْبِيعٌ مَقْسُومَةً عَلَى قُدْرَةِ اللَّاحِمْلِ لِلْوَجْهِ الْوَاحِدِ بِي نُوتْ لِلْوَجْهِ.
وَإِكْسْ إِمْ تُسَاوِي فِي وَاحِدْ مَقْسُومَةً عَلَى الْقَوْسِ آي نُوتْ مَضْرُوبٌ فِي سَايِنْ فَاي نُوتْ.

الشَّكْلُ وَاحِدٌ خَمْسَةَ عَشَرْ يُوَضِّحُ الْمُخَطَّطَ الِاتِّجَاهِيَّ فِي حَالَةِ اللَّاحِمْلِ، حَيْثُ نَرَى مُتَّجِهَ الْجُهْدِ فِي وَاحِدْ أُفُقِيًّا. تَيَّارُ اللَّاحِمْلِ آي نُوتْ يَتَأَخَّرُ عَنْ فِي وَاحِدْ بِزَاوِيَةِ فَاي نُوتْ. يُحَلَّلُ آي نُوتْ إِلَى مُرَكَّبَتَيْنِ: آي سِي فِي نَفْسِ اتِّجَاهِ فِي وَاحِدْ، وَآي إِمْ مُتَعَامِدَةٌ عَلَى فِي وَاحِدْ وَمُتَأَخِّرَةٌ عَنْهُ بِتِسْعِينَ دَرَجَهْ.

نَنْتَقِلُ الْآنَ إِلَى الصَّفْحَةِ الْخَامِسَةِ وَالْعِشْرِينْ لِنَتَحَدَّثَ عَنِ الِاخْتِبَارِ الثَّانِيْ.

## ثَانِيًا: اخْتِبَارُ عَدَمِ الْحَرَكَةِ (أَوِ اخْتِبَارُ دَائِرَةِ الْقِصَرِ) أَوْ مَا يُعْرَفُ بِـ "لُوكْدْ رُوتُورْ تِيسْتْ أَوْ شُورْتْ سِيرْكِتْ تِيسْتْ".

لِإِجْرَاءِ هَذَا الِاخْتِبَارِ، يُوصَلُ الْمُحَرِّكُ كَمَا هُوَ مُبَيَّنٌ فِي الشَّكْلِ وَاحِدٌ سِتَّةَ عَشَرْ. فِي هَذَا الشَّكْلِ، نُشَاهِدُ مَصْدَرَ جُهْدٍ مُتَحَكَّمٍ فِيهِ "كُونْتْرُولَبُلْ ثْرِي فِيزْ سَبْلَايْ" يُغَذِّي الْمُحَرِّكَ "إِمْ" الَّذِي يَكُونُ عُضْوُهُ الدَّائِرُ مُثَبَّتًا "فِيكْسِدْ شَافْتْ". تُقَاسُ الْقُدْرَةُ بِوَاسِطَةِ وَاتْمِيتَرَيْنِ دَبْلِيُو وَاحِدْ وَدَبْلِيُو اثْنَانْ، وَيُقَاسُ الْجُهْدُ بِفُولْتَمِيتَرْ "فِي"، وَالتَّيَّارُ بِأَمِيتَرْ "آي وَاحِدْ".

فِي هَذَا الِاخْتِبَارِ، يُمْنَعُ الْعُضْوُ الدَّائِرُ مِنَ الدَّوَرَانِ بِوَسِيلَةٍ مُنَاسِبَهْ، ثُمَّ يُسَلَّطُ جُهْدٌ مُنْخَفِضٌ عَلَى أَطْرَافِ الْمُحَرِّكِ يَبْدَأُ مِنَ الصِّفْرِ وَيُزَادُ تَدْرِيجِيًّا حَتَّى يَصِلَ التَّيَّارُ الْمَارُّ فِي مَلَفَّاتِ الْمُحَرِّكِ إِلَى الْقِيمَةِ الْمُقَنَّنَةِ عِنْدَ الْحِمْلِ الْكَامِلْ. لِمَاذَا جُهْدٌ مُنْخَفِضٌ؟ لِأَنَّ تَوْصِيلَ الْجُهْدِ الْمُقَنَّنِ وَالْعُضْوُ الدَّائِرُ مُثَبَّتٌ، سَوْفَ يَتَسَبَّبُ فِي مُرُورِ تَيَّارٍ كَبِيرٍ جِدًّا (تَيَّارِ قِصَرٍ) قَدْ يُتْلِفُ مَلَفَّاتِ الْمُحَرِّكْ. بَعْدَ ضَبْطِ التَّيَّارِ، تُسَجَّلُ قِرَاءَاتُ الْأَجْهِزَهْ.

الْقُدْرَةُ الْكُلِّيَّةُ الْمُسَجَّلَةُ بِي إِسْ سِي (قُدْرَةُ الْقِصَرِ) هِيَ مَجْمُوعُ قِرَاءَتَيِ الْوَاتْمِيتَرَيْنِ: بِي تُسَاوِي دَبْلِيُو وَاحِدْ زَائِدًا دَبْلِيُو اثْنَانْ. مَعَ مُلَاحَظَةِ أَنَّ قِيَمَ الْجُهْدِ وَالتَّيَّارِ الْمَقْرُوءَةَ هِيَ لِلْخَطِّ، وَأَنَّ الْقُدْرَةَ الْمَقْرُوءَةَ تُمَثِّلُ بِشَكْلٍ أَسَاسِيٍّ الْمَفَاقِيدَ النُّحَاسِيَّةَ فِي الْعُضْوِ الثَّابِتِ وَالْعُضْوِ الدَّائِرِ (الْمَفَاقِيدَ الْمُتَغَيِّرَهْ)، كَمَا فِي حَالَةِ الْمُحَوِّلَاتْ.

حَيْثُ إِنَّ الْعُضْوَ الدَّائِرَ مُثَبَّتٌ، فَإِنَّ ذَلِكَ يَعْنِي أَنَّ الِانْزِلَاقَ "إِسْ" مُسَاوٍ لِلْوَاحِدِ الصَّحِيحْ (إِسْ تُسَاوِي وَاحِدٌ). وَعِنْدَ التَّعْوِيضِ عَنْ قِيمَتِهِ فِي الْمُقَاوَمَةِ آرْ اثْنَيْنِ شَرْطَهْ مَضْرُوبَةً فِي وَاحِدٌ نَاقِصُ إِسْ الْكُلُّ عَلَى إِسْ، فِي الدَّائِرَةِ الْمُكَافِئَةِ، نَجِدُ أَنَّ قِيمَتَهَا تُصْبِحُ آرْ اثْنَيْنِ شَرْطَهْ مَضْرُوبَةً فِي وَاحِدٌ نَاقِصُ وَاحِدْ الْكُلُّ عَلَى وَاحِدْ، أَيْ تُسَاوِي صِفْرًا. هَذَا يَعْنِي أَنَّ الدَّائِرَةَ الْمُكَافِئَةَ أَصْبَحَتْ مَقْصُورَةً مِنْ جِهَةِ الثَّانَوِيِّ (الْعُضْوِ الدَّائِرِ)، لِذَلِكَ فَإِنَّ هَذَا الِاخْتِبَارَ يُسَمَّى أَحْيَانًا اخْتِبَارَ الدَّائِرَةِ الْمَقْصُورَهْ.

بِمَا أَنَّهُ قَدْ تَمَّ تَسْلِيطُ جُهْدٍ مُنْخَفِضٍ عَلَى مَلَفَّاتِ الْعُضْوِ الثَّابِتِ، فَإِنَّ تَيَّارَ فَرْعِ التَّمَغْنَطِ "آي نُوتْ" أَصْبَحَ صَغِيرًا جِدًّا، وَيُمْكِنُ إِهْمَالُهُ بِالْمُقَارَنَةِ مَعَ التَّيَّارِ الْكُلِّيِّ الْمُقَنَّنْ. وَأَنَّ جِهَةَ الثَّانَوِيِّ أَصْبَحَتْ مَقْصُورَةً، فَهَذَا يَعْنِي أَنَّ مُعْظَمَ التَّيَّارِ سَيَمُرُّ فَقَطْ خِلَالَ الْمُقَاوَمَةِ الْمُكَافِئَةِ آرْ إِكْوِيفَالَנْتْ وَالْمُمَانَعَةِ الْمُكَافِئَةِ إِكْسْ إِكْوِيفَالَנْتْ (أَيْ آرْ وَاحِدْ، إِكْسْ وَاحِدْ، آرْ اثْنَيْنِ شَرْطَهْ، إِكْسْ اثْنَيْنِ شَرْطَهْ). لِذَلِكَ، يُمْكِنُ مِنْ نَتَائِجِ هَذِهِ التَّجْرِبَةِ وَبَعْدَ إِجْرَاءِ حِسَابَاتٍ بَسِيطَةٍ تَحْدِيدُ قِيَمِ آرْ إِكْوِيفَالَנْتْ وَإِكْسْ إِكْوِيفَالَנْتْ، بِافْتِرَاضِ أَنَّ مَلَفَّاتِ الثَّابِتِ مُوَصَّلَةٌ عَلَى شَكْلِ نَجْمَهْ، وَمِنَ الدَّائِرَةِ الْمُكَافِئَةِ لِشَكْلِ وَاحِدٌ إِحْدَى عَشْرَهْ فَإِنَّ...

الْآنَ، نَتَوَجَّهُ إِلَى الصَّفْحَةِ السَّادِسَةِ وَالْعِشْرِينْ لِاسْتِكْمَالِ الْحِسَابَاتْ.

مِنْ قِرَاءَاتِ اخْتِبَارِ الْقِصَرِ (فِي إِسْ سِي وَهُوَ جُهْدُ الْوَجْهِ الْمُخَفَّضُ، آي إِسْ سِي وَهُوَ تَيَّارُ الْوَجْهِ، بِي إِسْ سِي وَهِيَ قُدْرَةُ الْوَجْهِ)، يُمْكِنُ حِسَابُ:
الْمُعَادَلَةُ وَاحِدٌ عِشْرُونَ: آرْ إِكْوِيفَالَנْتْ تُسَاوِي بِي إِسْ سِي لِلْوَجْهِ الْوَاحِدِ مَقْسُومَةً عَلَى مُرَبَّعِ آي إِسْ سِي لِلْوَجْهِ الْوَاحِدِ. (فِي النَّصِّ: آرْ إِكْوِيفَالَנْتْ تُسَاوِي بِي الْكُلِّيَّةُ مَقْسُومَةٌ عَلَى ثَلَاثَةٍ مَضْرُوبَةٍ فِي آي وَاحِدْ تَرْبِيعْ، حَيْثُ آي وَاحِدْ هُوَ تَيَّارُ الْوَجْهِ).
الْمُعَادَلَةُ وَاحِدٌ وَاحِدٌ وَعِشْرُونَ: زِدْ إِكْوِيفَالَנْتْ تُسَاوِي فِي إِسْ سِي لِلْوَجْهِ الْوَاحِدِ مَقْسُومَةً عَلَى آي إِسْ سِي لِلْوَجْهِ الْوَاحِدِ (فِي النَّصِّ: زِدْ إِكْوِيفَالَנْتْ تُسَاوِي فِي إِسْ سِي عَلَى آي وَاحِدْ).
الْمُعَادَلَةُ وَاحِدٌ اثْنَانِ وَعِشْرُونَ: إِكْسْ إِكْوِيفَالَנْتْ تُسَاوِي الْجَذْرَ التَّرْبِيعِيَّ لِـ (زِدْ إِكْوِيفَالَנْتْ تَرْبِيعْ نَاقِصْ آرْ إِكْوِيفَالَנْتْ تَرْبِيعْ).

بَعْدَ الْحُصُولِ عَلَى آرْ إِكْوِيفَالَנْتْ وَإِكْسْ إِكْوِيفَالَנْتْ، نَحْتَاجُ لِفَصْلِ مُكَوِّنَاتِهَا، أَيْ آرْ وَاحِدْ عَنْ آرْ اثْنَيْنِ شَرْطَهْ، وَإِكْسْ وَاحِدْ عَنْ إِكْسْ اثْنَيْنِ شَرْطَهْ. عَادَةً مَا يُفْتَرَضُ أَنَّ إِكْسْ وَاحِدْ تُسَاوِي إِكْسْ اثْنَيْنِ شَرْطَهْ، وَبِالتَّالِي فَإِنَّ كُلًّا مِنْهُمَا يُسَاوِي إِكْسْ إِكْوِيفَالَנْتْ مَقْسُومَةً عَلَى اثْنَيْنْ.

أَمَّا لِفَصْلِ آرْ وَاحِدْ عَنْ آرْ اثْنَيْنِ شَرْطَهْ، فَنَحْتَاجُ إِلَى إِجْرَاءِ اخْتِبَارٍ ثَالِثْ.

## ثَالِثًا: اخْتِبَارُ التَّيَّارِ الْمُسْتَمِرِّ أَوْ "دِي سِي تِيسْتْ".

هَذَا الِاخْتِبَارُ يُجْرَى مِنْ أَجْلِ قِيَاسِ مُقَاوَمَةِ مَلَفَّاتِ الْعُضْوِ الثَّابِتِ آرْ وَاحِدْ بِشَكْلٍ مُبَاشِرْ، وَذَلِكَ بِتَوْصِيلِ مَلَفَّاتِ الْمُحَرِّكِ كَمَا هُوَ مُوَضَّحٌ فِي الشَّكْلِ وَاحِدٌ سَبْعَةَ عَشَرْ. فِي هَذَا الشَّكْلِ، نَرَى مَصْدَرَ تَيَّارٍ مُسْتَمِرٍّ يُطَبَّقُ جُهْدُهُ فِي دِي سِي، وَيُقَاسُ التَّيَّارُ الْمَارُّ آي دِي سِي. الدَّائِرَةُ تُظْهِرُ ثَلَاثَ مُقَاوَمَاتٍ آرْ وَاحِدْ مُوَصَّلَةً عَلَى شَكْلِ نَجْمَهْ، وَيُطَبَّقُ الْجُهْدُ بَيْنَ طَرَفَيْنِ مِنْ أَطْرَافِ النَّجْمَهْ.

فِي هَذَا الِاخْتِبَارِ، يُزَادُ الْجُهْدُ فِي دِي سِي تَدْرِيجِيًّا حَتَّى يَصِلَ التَّيَّارُ الْمَارُّ فِي مَلَفَّاتِ الْمُحَرِّكِ إِلَى الْقِيمَةِ الْمُقَنَّنَةِ (أَوْ قِيمَةٍ مُنَاسِبَةٍ لِعَدَمِ تَسْخِينِ الْمَلَفَّاتِ بِشَكْلٍ مُفْرِطٍ). وَذَلِكَ حَتَّى تَرْتَفِعَ دَرَجَةُ حَرَارَةِ الْمَلَفَّاتِ كَمَا هُوَ الْحَالُ فِي وَضْعِ التَّشْغِيلِ الطَّبِيعِيِّ، لِأَنَّ الْمُقَاوَمَةَ تَتَغَيَّرُ بِتَغَيُّرِ دَرَجَةِ الْحَرَارَهْ. ثُمَّ تُسَجَّلُ قِيمَةُ الْجُهْدِ وَالتَّيَّارِ وَتُحْسَبُ الْمُقَاوَمَةُ كَمَا هُوَ مُوَضَّحٌ مِنَ الْمُعَادَلَةِ وَاحِدٌ ثَلَاثَةٌ وَعِشْرُونْ:

إِذَا طُبِّقَ الْجُهْدُ بَيْنَ طَرَفَيْنِ لِمَلَفَّاتٍ مُوَصَّلَةٍ نَجْمِيًّا، فَإِنَّ التَّيَّارَ آي دِي سِي سَيَمُرُّ عَبْرَ مُقَاوَمَتَيْنِ آرْ وَاحِدْ عَلَى التَّوَالِي. لِذَا، فَإِنَّ اثْنَيْنِ آرْ وَاحِدْ تُسَاوِي فِي دِي سِي مَقْسُومَةً عَلَى آي دِي سِي. إِذَنْ، آرْ وَاحِدْ (الْمُقَاوَمَةُ لِلْوَجْهِ الْوَاحِدِ بِالتَّيَّارِ الْمُسْتَمِرِّ) تُسَاوِي فِي دِي سِي مَقْسُومَةً عَلَى ضِعْفِ آي دِي سِي. (آرْ وَاحِدْ تُسَاوِي فِي دِي سِي عَلَى اثْنَيْنِ آي دِي سِي).

بَعْدَ ذَلِكَ، تُزَادُ قِيمَةُ الْمُقَاوَمَةِ الْمُقَاسَةِ آرْ وَاحِدْ دِي سِي بِنِسْبَةٍ حَوَالَيْ عَشَرَةٍ بِالْمِئَةِ (أَوْ تُضْرَبُ فِي مُعَامِلٍ يَتَرَاوَحُ عَادَةً بَيْنَ وَاحِدٍ فَاصِلَة وَاحِدٍ إِلَى وَاحِدٍ فَاصِلَة اثْنَيْنِ خَمْسَةٍ) لِلْأَخْذِ فِي الِاعْتِبَارِ تَأْثِيرَ الْخَاصِّيَّةِ الْقِشْرِيَّةِ "سْكِنْ إِفِيكْتْ" عِنْدَ مُرُورِ التَّيَّارِ الْمُتَرَدِّدِ دَاخِلَ الْمُقَاوَمَاتْ، فَنَحْصُلُ عَلَى آرْ وَاحِدْ إِي سِي (الْفَعَّالَهْ).
بِمُجَرَّدِ حُصُولِنَا عَلَى آرْ وَاحِدْ إِي سِي، وَآرْ إِكْوِيفَالَנْتْ مِنِ اخْتِبَارِ الْقِصَرِ، يُمْكِنُنَا حِسَابُ آرْ اثْنَيْنِ شَرْطَهْ كَالْآتِي: آرْ اثْنَيْنِ شَرْطَهْ تُسَاوِي آرْ إِكْوِيفَالَנْتْ نَاقِصْ آرْ وَاحِدْ إِي سِي.

بِهَذَا، نَكُونُ قَدْ حَصَلْنَا عَلَى جَمِيعِ ثَوَابِتِ الدَّائِرَةِ الْمُكَافِئَةِ التَّقْرِيبِيَّةِ لِلْمُحَرِّكِ الْحَثِّيِّ ثُلَاثِيِّ الْأَوْجُهْ. هَذِهِ الثَّوَابِتُ ضَرُورِيَّةٌ لِلتَّنَبُّؤِ بِأَدَاءِ الْمُحَرِّكِ تَحْتَ ظُرُوفِ تَشْغِيلٍ مُخْتَلِفَهْ.

أَتَمَنَّى أَنْ يَكُونَ الشَّرْحُ وَاضِحًا. إِذَا كَانَ لَدَيْكُمْ أَيُّ اسْتِفْسَارَاتٍ، فَتَفَضَّلُوا بِطَرْحِهَا.

---

حَسَنًا أَيُّهَا الطُّلَّابُ الْكِرَامْ، دَعُونَا إِذَنْ نَتَعَمَّقُ أَكْثَرَ فِي الْأُسُسِ الْعِلْمِيَّةِ وَالْمَفَاهِيمِ الْأَسَاسِيَّةِ الَّتِي تَقِفُ خَلْفَ عَمَلِيَّةِ اسْتِنْبَاطِ ثَوَابِتِ الدَّائِرَةِ الْمُكَافِئَةِ لِلْمُحَرِّكَاتِ الْحَثِّيَّةِ ثُلَاثِيَّةِ الْأَوْجُهْ، بَدَلًا مِنَ التَّرْكِيزِ الْمُبَاشِرِ عَلَى الْمُعَادَلَاتِ الرِّيَاضِيَّةِ فَقَطْ.

فَهْمُ هَذِهِ الثَّوَابِتِ لَيْسَ مُجَرَّدَ تَمْرِينٍ رِيَاضِيٍّ، بَلْ هُوَ نَافِذَةٌ نُطِلُّ مِنْهَا عَلَى سُلُوكِ الْمُحَرِّكِ الْحَقِيقِيِّ. تَخَيَّلُوا أَنَّنَا نَحْتَاجُ إِلَى نَمُوذَجٍ يُحَاكِي كَيْفَ يَعْمَلُ الْمُحَرِّكُ دُونَ أَنْ نَقُومَ بِفَتْحِهِ وَالنَّظَرِ إِلَى دَاخِلِهِ فِي كُلِّ مَرَّةٍ نُرِيدُ فِيهَا دِرَاسَةَ أَدَائِهِ. هَذَا النَّمُوذَجُ هُوَ الدَّائِرَةُ الْمُكَافِئَهْ. وَلِكَيْ يَكُونَ النَّمُوذَجُ دَقِيقًا، يَجِبُ أَنْ تَعْكِسَ مُكَوِّنَاتُهُ (الثَّوَابِتُ) الْخَصَائِصَ الْفِعْلِيَّةَ لِلْمُحَرِّكْ.

**لِمَاذَا نَحْتَاجُ أَصْلًا لِلدَّائِرَةِ الْمُكَافِئَةِ؟**

الْمُحَرِّكُ الْحَثِّيُّ، فِي جَوْهَرِهِ، هُوَ جِهَازٌ كَهْرُومِغْنَاطِيسِيٌّ مُعَقَّدٌ. الدَّائِرَةُ الْمُكَافِئَةُ تُبَسِّطُ هَذَا التَّعْقِيدَ إِلَى مَجْمُوعَةٍ مِنَ الْمُقَاوَمَاتِ وَالْمُمَانَعَاتِ الَّتِي تُمَثِّلُ الْخَسَائِرَ الْمُخْتَلِفَةَ وَالتَّفَاعُلَاتِ الْمِغْنَاطِيسِيَّةَ دَاخِلَ الْمُحَرِّكْ. بِفَهْمِ هَذِهِ الدَّائِرَةِ، نَسْتَطِيعُ أَنْ:
*   نَتَنَبَّأَ بِأَدَاءِ الْمُحَرِّكِ عِنْدَ أَحْمَالٍ مُخْتَلِفَهْ (مِثْلَ التَّيَّارِ الْمَسْحُوبِ، عَامِلِ الْقُدْرَةِ، الْكَفَاءَةِ، الْعَزْمِ الْمُتَوَلِّدِ).
*   نُصَمِّمَ أَنْظِمَةَ حِمَايَةٍ مُنَاسِبَةً لِلْمُحَرِّكْ.
*   نَفْهَمَ تَأْثِيرَ تَغْيِيرِ ظُرُوفِ التَّشْغِيلِ (مِثْلَ تَغَيُّرِ الْجُهْدِ أَوِ التَّرَدُّدِ) عَلَى أَدَاءِ الْمُحَرِّكْ.

**الْأَسَاسُ الْعِلْمِيُّ لِاخْتِبَارَاتِ تَحْدِيدِ الثَّوَابِتْ:**

الْفِكْرَةُ الْأَسَاسِيَّةُ وَرَاءَ هَذِهِ الِاخْتِبَارَاتِ هِيَ تَشْغِيلُ الْمُحَرِّكِ تَحْتَ ظُرُوفٍ مُحَدَّدَةٍ وَمُسَيْطَرٍ عَلَيْهَا، بِحَيْثُ يَتَمَكَّنُ جُزْءٌ مُعَيَّنٌ مِنَ الدَّائِرَةِ الْمُكَافِئَةِ مِنَ الْهَيْمَنَةِ عَلَى سُلُوكِ الْمُحَرِّكِ الْكُلِّيِّ فِي تِلْكَ الظُّرُوفْ. هَذَا يُسَهِّلُ عَلَيْنَا عَزْلَ وَحِسَابَ الثَّوَابِتِ الْمُرْتَبِطَةِ بِذَلِكَ الْجُزْءْ. لِنَرَ ذَلِكَ بِالتَّفْصِيلْ:

1.  **اخْتِبَارُ اللَّاحِمْلِ (أَوْ اخْتِبَارُ الدَّائِرَةِ الْمَفْتُوحَهْ):**
    *   **الظُّرُوفُ:** يَدُورُ الْمُحَرِّكُ بِأَقْصَى سُرْعَةٍ مُمْكِنَةٍ (قَرِيبَةٍ جِدًّا مِنَ السُّرْعَةِ التَّزَامُنِيَّهْ) وَلَا يُوجَدُ أَيُّ حِمْلٍ مِيكَانِيكِيٍّ عَلَى عَمُودِ الدَّوَرَانْ.
    *   **الْأَسَاسُ الْعِلْمِيُّ:** عِنْدَ سُرْعَةٍ قَرِيبَةٍ مِنَ السُّرْعَةِ التَّزَامُنِيَّهْ، يَكُونُ الِانْزِلَاقُ "إِسْ" صَغِيرًا جِدًّا (يَقْتَرِبُ مِنَ الصِّفْرِ). هَذَا يَعْنِي أَنَّ الْمُقَاوَمَةَ الَّتِي تُمَثِّلُ الْحِمْلَ الْمِيكَانِيكِيَّ فِي دَائِرَةِ الْعُضْوِ الدَّائِرِ (آرْ اثْنَيْنِ شَرْطَهْ عَلَى إِسْ) تُصْبِحُ كَبِيرَةً جِدًّا، كَأَنَّهَا دَائِرَةٌ مَفْتُوحَهْ. بِالتَّالِي، فَإِنَّ التَّيَّارَ الْمَارَّ فِي الْعُضْوِ الدَّائِرِ يَكُونُ ضَئِيلًا جِدًّا.
    *   **مَاذَا نَقِيسُ؟** التَّيَّارُ الْقَلِيلُ الَّذِي يَسْحَبُهُ الْمُحَرِّكُ فِي هَذِهِ الْحَالَةِ (تَيَّارُ اللَّاحِمْلِ "آي نُوتْ") يَمُرُّ بِشَكْلٍ أَسَاسِيٍّ فِي "فَرْعِ التَّمَغْنَطِ" الْمُوَازِي فِي الدَّائِرَةِ الْمُكَافِئَهْ. هَذَا الْفَرْعُ يُمَثِّلُ الْحَاجَةَ إِلَى تَمْغُنُطِ قَلْبِ الْمُحَرِّكِ الْحَدِيدِيِّ (بِوَاسِطَةِ الْمُمَانَعَةِ إِكْسْ إِمْ) وَالْخَسَائِرَ الْحَدِيدِيَّةَ (الْهَسْتَرَةَ وَالتَّيَّارَاتِ الدُّوَّامِيَّةَ) فِي هَذَا الْقَلْبِ (بِوَاسِطَةِ الْمُقَاوَمَةِ آرْ سِي). الْقُدْرَةُ الْمُدْخَلَةُ فِي هَذَا الِاخْتِبَارِ تُسْتَهْلَكُ بِشَكْلٍ رَئِيسِيٍّ فِي هَذِهِ الْخَسَائِرِ الْحَدِيدِيَّةِ وَخَسَائِرِ الِاحْتِكَاكِ وَالتَّهْوِيَهْ.
    *   **النَّتِيجَةُ:** هَذَا الِاخْتِبَارُ يُمَكِّنُنَا مِنْ حِسَابِ آرْ سِي وَإِكْسْ إِمْ، وَهُمَا يُحَدِّدَانِ خَصَائِصَ التَّمْغُنُطِ لِلْمُحَرِّكْ.

2.  **اخْتِبَارُ عَدَمِ الْحَرَكَةِ (أَوْ اخْتِبَارُ دَائِرَةِ الْقِصَرِ):**
    *   **الظُّرُوفُ:** يُمْنَعُ الْعُضْوُ الدَّائِرُ مِنَ الدَّوَرَانِ تَمَامًا (كَأَنَّهُ "مُقْفَلٌ")، وَيُسَلَّطُ جُهْدٌ مُنْخَفِضٌ كَافٍ لِتَمْرِيرِ التَّيَّارِ الْمُقَنَّنِ لِلْمُحَرِّكْ.
    *   **الْأَسَاسُ الْعِلْمِيُّ:** عِنْدَمَا يَكُونُ الْعُضْوُ الدَّائِرُ مُتَوَقِّفًا، يَكُونُ الِانْزِلَاقُ "إِسْ" مُسَاوِيًا لِلْوَاحِدِ. هَذَا يَجْعَلُ الْمُقَاوَمَةَ الَّتِي تُمَثِّلُ الْحِمْلَ الْمِيكَانِيكِيَّ (آرْ اثْنَيْنِ شَرْطَهْ فِي الْقَوْسِ وَاحِدٌ نَاقِصُ إِسْ الْكُلُّ عَلَى إِسْ) مُسَاوِيَةً لِلصِّفْرِ، وَيَبْقَى فَقَطْ مُقَاوَمَةُ الْعُضْوِ الدَّائِرِ الْفِعْلِيَّةُ آرْ اثْنَيْنِ شَرْطَهْ. كَمَا أَنَّهُ بِسَبَبِ الْجُهْدِ الْمُنْخَفِضِ الْمُطَبَّقِ، فَإِنَّ تَيَّارَ فَرْعِ التَّمَغْنَطِ (الْمُكَوَّنِ مِنْ آرْ سِي وَإِكْسْ إِمْ) يَكُونُ صَغِيرًا جِدًّا وَيُمْكِنُ إِهْمَالُهُ. بِالتَّالِي، فَإِنَّ الْمُعَاوَقَةَ الْكُلِّيَّةَ الَّتِي تَرَاهَا الدَّائِرَةُ تَكَادُ تَقْتَصِرُ عَلَى مُقَاوَمَاتِ وَمُمَانَعَاتِ تَسَرُّبِ الْعُضْوِ الثَّابِتِ (آرْ وَاحِدْ، إِكْسْ وَاحِدْ) وَالْعُضْوِ الدَّائِرِ (آرْ اثْنَيْنِ شَرْطَهْ، إِكْسْ اثْنَيْنِ شَرْطَهْ) مُوَصَّلَةً عَلَى التَّوَالِي.
    *   **مَاذَا نَقِيسُ؟** الْقُدْرَةُ الْمُدْخَلَةُ فِي هَذَا الِاخْتِبَارِ تُسْتَهْلَكُ بِشَكْلٍ رَئِيسِيٍّ كَخَسَائِرَ نُحَاسِيَّةٍ فِي مَلَفَّاتِ الْعُضْوِ الثَّابِتِ وَالْعُضْوِ الدَّائِرْ.
    *   **النَّتِيجَةُ:** هَذَا الِاخْتِبَارُ يُمَكِّنُنَا مِنْ حِسَابِ الْمُقَاوَمَةِ الْكُلِّيَّةِ لِلتَّوَالِي آرْ إِكْوِيفَالَנْتْ (الَّتِي هِيَ آرْ وَاحِدْ زَائِدًا آرْ اثْنَيْنِ شَرْطَهْ) وَالْمُمَانَعَةِ الْكُلِّيَّةِ لِلتَّوَالِي إِكْسْ إِكْوِيفَالَנْتْ (الَّتِي هِيَ إِكْسْ وَاحِدْ زَائِدًا إِكْسْ اثْنَيْنِ شَرْطَهْ).

3.  **اخْتِبَارُ التَّيَّارِ الْمُسْتَمِرِّ:**
    *   **الظُّرُوفُ:** يُطَبَّقُ تَيَّارٌ مُسْتَمِرٌّ عَلَى مَلَفَّاتِ الْعُضْوِ الثَّابِتْ.
    *   **الْأَسَاسُ الْعِلْمِيُّ:** عِنْدَ تَطْبِيقِ تَيَّارٍ مُسْتَمِرٍّ، فَإِنَّ الْمُمَانَعَاتِ الْحَثِّيَّةَ (إِكْسْ وَاحِدْ وَإِكْسْ اثْنَيْنِ شَرْطَهْ وَإِكْسْ إِمْ) تُصْبِحُ مُعَاوَقَتُهَا مُسَاوِيَةً لِلصِّفْرِ (لِأَنَّ تَرَدُّدَ التَّيَّارِ الْمُسْتَمِرِّ صِفْرٌ). بِالتَّالِي، فَإِنَّ الْمُعَاوَقَةَ الْوَحِيدَةَ الَّتِي يَرَاهَا مَصْدَرُ التَّيَّارِ الْمُسْتَمِرِّ هِيَ مُقَاوَمَةُ الْأُومِ النَّقِيَّةُ لِمَلَفَّاتِ الْعُضْوِ الثَّابِتِ، آرْ وَاحِدْ.
    *   **مَاذَا نَقِيسُ؟** نَقِيسُ جُهْدَ وَتَيَّارَ التَّيَّارِ الْمُسْتَمِرِّ لِحِسَابِ آرْ وَاحِدْ مُبَاشَرَةً بِاسْتِخْدَامِ قَانُونِ أُومْ.
    *   **النَّتِيجَةُ:** نَحْصُلُ عَلَى قِيمَةِ آرْ وَاحِدْ (مُقَاوَمَةِ الْعُضْوِ الثَّابِتِ). ثُمَّ، بِمَعْرِفَةِ آرْ وَاحِدْ وَآرْ إِكْوِيفَالَנْتْ (مِنِ اخْتِبَارِ الْقِصَرِ)، نَسْتَطِيعُ حِسَابَ آرْ اثْنَيْنِ شَرْطَهْ (مُقَاوَمَةِ الْعُضْوِ الدَّائِرِ الْمَنْسُوبَهْ).

**الْأَهَمِّيَّةُ الْعَمَلِيَّةُ لِهَذِهِ الثَّوَابِتْ:**

مُجَرَّدُ حُصُولِنَا عَلَى هَذِهِ الثَّوَابِتِ يُمَكِّنُنَا مِنْ فَهْمٍ عَمِيقٍ لِأَدَاءِ الْمُحَرِّكْ. عَلَى سَبِيلِ الْمِثَالْ:
*   **آرْ وَاحِدْ وَآرْ اثْنَيْنِ شَرْطَهْ:** تُمَثِّلَانِ الْخَسَائِرَ النُّحَاسِيَّةَ الَّتِي تُؤَثِّرُ مُبَاشَرَةً عَلَى كَفَاءَةِ الْمُحَرِّكِ وَتَسْخِينِهِ.
*   **إِكْسْ وَاحِدْ وَإِكْسْ اثْنَيْنِ شَرْطَهْ:** تُمَثِّلَانِ تَدَفُّقَ التَّسَرُّبِ الْمِغْنَاطِيسِيِّ، وَتُؤَثِّرَانِ عَلَى قُدْرَةِ الْعَزْمِ الْأَقْصَى لِلْمُحَرِّكِ وَتَيَّارِ الْبَدْءِ.
*   **آرْ سِي وَإِكْسْ إِمْ:** تُحَدِّدَانِ تَيَّارَ التَّمْغُنُطِ وَالْخَسَائِرَ الْحَدِيدِيَّةَ، وَتُؤَثِّرَانِ عَلَى عَامِلِ الْقُدْرَةِ لِلْمُحَرِّكِ عِنْدَ الْأَحْمَالِ الْخَفِيفَهْ.

إِذَنْ، هَذِهِ الِاخْتِبَارَاتُ لَيْسَتْ مُجَرَّدَ إِجْرَاءَاتٍ رُوتِينِيَّةٍ، بَلْ هِيَ وَسَائِلُ تَشْخِيصِيَّةٌ تُزَوِّدُنَا بِالْمَعْلُومَاتِ الْحَيَوِيَّةِ عَنْ "صِحَّةِ" وَخَصَائِصِ الْمُحَرِّكِ الْكَهْرَبَائِيِّ. هَذَا هُوَ الْجَوْهَرُ الْعِلْمِيُّ لِعَمَلِيَّةِ تَحْدِيدِ ثَوَابِتِ الدَّائِرَةِ الْمُكَافِئَهْ.

أَرْجُو أَنْ يَكُونَ هَذَا الشَّرْحُ الْأَكْثَرُ تَرْكِيزًا عَلَى الْمَفَاهِيمِ قَدْ أَوْضَحَ الصُّورَةَ بِشَكْلٍ أَفْضَلْ.

---