# طُرُقُ بَدْءِ الْحَرَكَةِ:

عِنْدَ تَوْصِيلِ الْمُحَرِّكِ الْحَثِّيِّ ثُلَاثِيِّ الْأَوْجُهِ مُبَاشَرَةً إِلَى الْمَصْدَرِ الْكَهْرَبَائِيِّ، فَإِنَّ تَيَّارَ الْبَدْءِ الَّذِي يَسْحَبُهُ يَكُونُ عَالِيًا جِدًّا. تَخَيَّلُوا مَعِي، قِيمَةُ هَذَا التَّيَّارِ تَتَرَاوَحُ عَادَةً مَا بَيْنَ خَمْسَةِ أَضْعَافٍ إِلَى سَبْعَةِ أَضْعَافِ تَيَّارِ الْحِمْلِ الْكَامِلِ. وَهَذَا الْأَمْرُ لَيْسَ بِالْهَيِّنِ، فَبِالْإِضَافَةِ إِلَى ذَلِكَ، يُوَلِّدُ الْمُحَرِّكُ عَزْمًا يَتَرَاوَحُ مَا بَيْنَ وَاحِدٍ وَنِصْفٍ إِلَى اثْنَيْنِ وَنِصْفٍ ضِعْفِ عَزْمِ الْحِمْلِ الْكَامِلِ.

لِنَفْهَمَ السَّبَبَ قَلِيلًا، يُعْتَبَرُ الْمُحَرِّكُ فِي لَحْظَةِ الْبَدْءِ وَكَأَنَّهُ فِي حَالَةِ قِصَرٍ، لِأَنَّ الِانْزِلَاقَ إِسْ يُسَاوِي وَاحِدًا. وَكَمَا رَأَيْنَا فِي شَرْحِ الدَّائِرَةِ الْمُكَافِئَةِ، فَإِنَّ الْمُقَاوَمَةَ آرْ اثْنَانْ مَضْرُوبَةً فِي الْقَوْسِ وَاحِدٌ نَاقِصُ إِسْ الْكُلُّ مَقْسُومٌ عَلَى إِسْ (وَالَّتِي تُمَثِّلُ الْحِمْلَ الْمِيكَانِيكِيَّ) تُصْبِحُ صِفْرًا، أَيْ أَنَّ الدَّائِرَةَ تُصْبِحُ مَقْصُورَةً، مِمَّا يَعْنِي زِيَادَةً كَبِيرَةً فِي تَيَّارِ بَدْءِ الْحَرَكَةِ. هَذَا التَّيَّارُ الْعَالِي، الَّذِي يَسْحَبُهُ الْمُحَرِّكُ، يَتَنَاسَبُ طَرْدِيًّا مَعَ جُهْدِ الْمَصْدَرِ وَعَكْسِيًّا مَعَ الْمُعَاوَقَةِ الْكُلِّيَّةِ لِدَائِرَةِ الْمُحَرِّكِ، وَيُطْلَقُ عَلَى هَذَا التَّيَّارِ الَّذِي يَنْشَأُ عِنْدَ اسْتِخْدَامِ التَّوْصِيلِ الْمُبَاشِرِ اسْمُ "تَيَّارِ دَائِرَةِ الْقَصْرِ لِلْمُحَرِّكِ"، وَهُوَ نَفْسُهُ عِبَارَةٌ عَنْ "تَيَّارِ الْبَدْءِ".

يُمْكِنُ أَيْضًا تَفْسِيرُ هَذِهِ الزِّيَادَةِ فِي تَيَّارِ الْبَدْءِ بِأَنَّهَا تَعُودُ لِعَدَمِ وُجُودِ قُوَّةٍ دَافِعَةٍ كَهْرَبَائِيَّةٍ عَكْسِيَّةٍ مُتَوَلِّدَةٍ فِي الْمُحَرِّكِ لِتُعَاكِسَ جُهْدَ الْمَصْدَرِ فِي تِلْكَ اللَّحْظَةِ.

هَذِهِ الزِّيَادَةُ الْكَبِيرَةُ فِي تَيَّارِ الْبَدْءِ غَيْرُ مَرْغُوبٍ فِيهَا، وَذَلِكَ لِأَنَّهَا تَتَسَبَّبُ فِي بَعْضِ الْمَشَاكِلِ الْهَامَّةِ، مِنْهَا:

*   **أَوَّلًا:** سَحْبُ تَيَّارٍ كَبِيرٍ مِنَ الشَّبَكَةِ الْكَهْرَبَائِيَّةِ، وَمَا يُصَاحِبُ ذَلِكَ مِنْ هُبُوطٍ فِي جُهْدِ الشَّبَكَةِ مِمَّا يُؤَثِّرُ سَلْبًا عَلَى الْأَحْمَالِ الْأُخْرَى الْمُوَصَّلَةِ مَعَ نَفْسِ الشَّبَكَةِ.
*   **ثَانِيًا:** تَحْمِيلُ خُطُوطِ النَّقْلِ وَالْقَوَاطِعِ وَأَجْهِزَةِ الْحِمَايَةِ بِتَيَّارٍ أَكْبَرَ مِنَ التَّيَّارِ الْمُقَنَّنِ، وَقَدْ يُؤَدِّي ذَلِكَ إِلَى تَشْغِيلِ تِلْكَ الْأَجْهِزَةِ وَفَصْلِ التَّيَّارِ عَنِ الْمَكَانِ.
*   **ثَالِثًا:** رَفْعُ دَرَجَةِ حَرَارَةِ مَلَفَّاتِ الْمُحَرِّكِ، خُصُوصًا فِي الْمُحَرِّكَاتِ الْكَبِيرَةِ، حَيْثُ يَسْتَغْرِقُ الْمُحَرِّكُ وَقْتًا أَطْوَلَ لِبَدْءِ الْحَرَكَةِ، مِمَّا يُؤَدِّي مَعَ التَّكْرَارِ إِلَى انْهِيَارِ الْمَوَادِّ الْعَازِلَةِ.

لِذَلِكَ، لَا يُنْصَحُ بِبَدْءِ حَرَكَةِ الْمُحَرِّكَاتِ الَّتِي تَزِيدُ قُدْرَتُهَا عَنْ خَمْسَةٍ وَعِشْرِينَ كِيلُوُوَاتٍ بِالتَّوْصِيلِ الْمُبَاشِرِ، وَلَا بُدَّ مِنْ اتِّخَاذِ التَّدَابِيرِ وَالِاحْتِيَاطَاتِ اللَّازِمَةِ لِلْحَدِّ مِنْ قِيمَةِ تَيَّارِ بَدْءِ الْحَرَكَةِ، خُصُوصًا فِي الْمُحَرِّكَاتِ الْكَبِيرَةِ. وَفِيمَا يَلِي، سَنَسْرُدُ بِاخْتِصَارٍ عِدَّةَ طُرُقٍ لِلْحَدِّ مِنْ تَيَّارِ الْبَدْءِ. هَذِهِ الطُّرُقُ تَعْتَمِدُ إِمَّا عَلَى خَفْضِ الْجُهْدِ أَوْ زِيَادَةِ مُعَاوَقَةِ الْمُحَرِّكِ أَثْنَاءَ فَتْرَةِ بَدْءِ الْحَرَكَةِ.

---

نَبْدَأُ بِالطَّرِيقَةِ الْأُولَى:

## 1. تَوْصِيلُ مُقَاوَمَةٍ ثُلَاثِيَّةٍ عَلَى التَّوَالِي مَعَ مَلَفَّاتِ الْعُضْوِ الثَّابِتِ:

هَذِهِ الطَّرِيقَةُ، كَمَا يُشِيرُ اسْمُهَا، تَعْتَمِدُ عَلَى إِدْخَالِ مُقَاوَمَاتٍ ثُلَاثِيَّةٍ عَلَى التَّوَالِي مَعَ مَلَفَّاتِ الْعُضْوِ الثَّابِتِ لِلْمُحَرِّكِ. كَمَا تَرَوْنَ فِي الشَّكْلِ رَقْمِ وَاحِدٍ دَاشْ وَاحِدٍ وَعِشْرِينَ أَمَامَكُمْ عَلَى الشَّرِيحَةِ، يُظْهِرُ هَذَا الشَّكْلُ كَيْفِيَّةَ تَوْصِيلِ هَذِهِ الْمُقَاوَمَاتِ الثَّلَاثِ، وَاحِدَةٌ لِكُلِّ وَجْهٍ، عَلَى التَّوَالِي مَعَ مَلَفَّاتِ الْعُضْوِ الثَّابِتِ.

الْفِكْرَةُ الْأَسَاسِيَّةُ هُنَا هِيَ أَنَّ إِضَافَةَ هَذِهِ الْمُقَاوَمَاتِ عَلَى التَّوَالِي تُؤَدِّي إِلَى زِيَادَةِ الْمُعَاوَقَةِ الْكُلِّيَّةِ لِلدَّائِرَةِ. وَكَمَا نَعْلَمُ مِنْ قَانُونِ أُومْ، عِنْدَمَا تَزْدَادُ الْمُعَاوَقَةُ، يَقِلُّ التَّيَّارُ الْمَسْحُوبُ مِنَ الْمَصْدَرِ لِنَفْسِ الْجُهْدِ. بِالتَّالِي، هَذَا يُسَاهِمُ فِي خَفْضِ الْجُهْدِ الْمُسَلَّطِ مُبَاشَرَةً عَلَى مَلَفَّاتِ الْعُضْوِ الثَّابِتِ لِلْمُحَرِّكِ، وَبِالتَّالِي يَقِلُّ تَيَّارُ الْبَدْءِ.

الْإِجْرَاءُ يَكُونُ كَالتَّالِي: فِي لَحْظَةِ بَدْءِ التَّشْغِيلِ، تَكُونُ هَذِهِ الْمُقَاوَمَاتُ مُوَصَّلَةً بِالْكَامِلِ فِي الدَّائِرَةِ. ثُمَّ، أَثْنَاءَ فَتْرَةِ تَسَارُعِ الْمُحَرِّكِ، يَتِمُّ التَّخَلُّصُ مِنْ هَذِهِ الْمُقَاوَمَةِ تَدْرِيجِيًّا. عَادَةً مَا يَتِمُّ ذَلِكَ عَنْ طَرِيقِ مَرْحَلَةٍ أَوْ عِدَّةِ مَرَاحِلَ، حَتَّى تُصْبِحَ الْمُقَاوَمَةُ الْمُضَافَةُ صِفْرًا، وَيَعْمَلَ الْمُحَرِّكُ بِالْجُهْدِ الْكَامِلِ عِنْدَمَا يَصِلُ إِلَى سُرْعَتِهِ الْمُقَنَّنَةِ.

وَلَكِنْ، مِنْ عُيُوبِ هَذِهِ الطَّرِيقَةِ أَنَّهَا تُؤَدِّي إِلَى كِبَرِ الْمَفَاقِيدِ النُّحَاسِيَّةِ فِي الْمُقَاوَمَةِ الْمُضَافَةِ. فَالطَّاقَةُ تَتَبَدَّدُ عَلَى شَكْلِ حَرَارَةٍ فِي هَذِهِ الْمُقَاوَمَاتِ، مِمَّا يَقْلِلُ مِنْ كَفَاءَةِ عَمَلِيَّةِ الْبَدْءِ. بِالْإِضَافَةِ إِلَى ذَلِكَ، فَإِنَّ خَفْضَ الْجُهْدِ بِهَذِهِ الطَّرِيقَةِ يُؤَدِّي أَيْضًا إِلَى انْخِفَاضٍ كَبِيرٍ فِي قِيمَةِ عَزْمِ دَوَرَانِ الْبَدْءِ لِلْمُحَرِّكِ. وَكَمَا نَعْلَمُ، فَإِنَّ الْعَزْمَ يَتَنَاسَبُ مَعَ مُرَبَّعِ الْجُهْدِ، فَتَقْلِيلُ الْجُهْدِ يَقْلِلُ الْعَزْمَ بِشَكْلٍ أَكْبَرَ. هَذَا الْأَمْرُ يَجْعَلُ هَذِهِ الطَّرِيقَةَ غَيْرَ مُنَاسِبَةٍ لِلِاسْتِخْدَامِ خُصُوصًا مَعَ الْمُحَرِّكَاتِ الْكَبِيرَةِ أَوْ الْأَحْمَالِ الَّتِي تَتَطَلَّبُ عَزْمَ بَدْءٍ عَالِيًا.

إِذَنْ، بِاخْتِصَارٍ، تَوْصِيلُ مُقَاوَمَةٍ ثُلَاثِيَّةٍ عَلَى التَّوَالِي مَعَ مَلَفَّاتِ الْعُضْوِ الثَّابِتِ هِيَ طَرِيقَةٌ لِتَقْلِيلِ تَيَّارِ الْبَدْءِ، وَلَكِنَّهَا تَأْتِي عَلَى حِسَابِ الْمَفَاقِيدِ النُّحَاسِيَّةِ وَعَزْمِ الْبَدْءِ.

---

سُؤَالٌ مُمْتَازٌ جِدًّا، وَيُشِيرُ إِلَى فَهْمٍ دَقِيقٍ لِلْمَادَّةِ. دَعْنَا نُوَضِّحُ الْفَرْقَ بَيْنَ هَاتَيْنِ النُّقْطَتَيْنِ بِشَكْلٍ مُبَسَّطٍ وَمُفَصَّلٍ.

**أَوَّلًا: تَوْصِيلُ مُقَاوَمَةٍ ثُلَاثِيَّةٍ عَلَى التَّوَالِي مَعَ مَلَفَّاتِ الْعُضْوِ الثَّابِتِ (الطَّرِيقَةُ الْأُولَى الَّتِي شَرَحْنَاهَا لِبَدْءِ الْحَرَكَةِ):**

*   **أَيْنَ تُضَافُ الْمُقَاوَمَةُ؟** فِي هَذِهِ الْحَالَةِ، تُضَافُ الْمُقَاوَمَاتُ الْخَارِجِيَّةُ مُبَاشَرَةً إِلَى **دَائِرَةِ الْعُضْوِ الثَّابِتِ (Stator Circuit)**. تَخَيَّلْ أَنَّهَا تُشْبِهُ "مُقَاوَمَةً إِضَافِيَّةً" تُوضَعُ فِي الطَّرِيقِ قَبْلَ أَنْ يَصِلَ التَّيَّارُ إِلَى مَلَفَّاتِ الْمُحَرِّكِ الْأَصْلِيَّةِ فِي الْعُضْوِ الثَّابِتِ.
*   **مَا هُوَ تَأْثِيرُهَا الْأَسَاسِيُّ؟** الْهَدَفُ الْرَئِيسِيُّ مِنْ إِضَافَةِ هَذِهِ الْمُقَاوَمَاتِ هُوَ **تَقْلِيلُ الْجُهْدِ الْفِعْلِيِّ الَّذِي يَصِلُ إِلَى مَلَفَّاتِ الْعُضْوِ الثَّابِتِ لِلْمُحَرِّكِ**. كَمَا أَنَّهَا تُزِيدُ مِنَ الْمُعَاوَقَةِ الْكُلِّيَّةِ لِلدَّائِرَةِ.
*   **كَيْفَ يُؤَثِّرُ ذَلِكَ عَلَى بَدْءِ الْحَرَكَةِ؟**
    *   **تَقْلِيلُ تَيَّارِ الْبَدْءِ:** بِسَبَبِ انْخِفَاضِ الْجُهْدِ الْمُسَلَّطِ عَلَى الْمُحَرِّكِ وَزِيَادَةِ الْمُعَاوَقَةِ، يَقِلُّ تَيَّارُ الْبَدْءِ الْمَسْحُوبُ مِنَ الْمَصْدَرِ.
    *   **تَقْلِيلُ عَزْمِ الْبَدْءِ:** هَذِهِ نُقْطَةٌ هَامَّةٌ. بِمَا أَنَّ عَزْمَ الْمُحَرِّكِ يَتَنَاسَبُ تَقْرِيبًا مَعَ مُرَبَّعِ الْجُهْدِ الْمُسَلَّطِ عَلَيْهِ، فَإِنَّ تَقْلِيلَ الْجُهْدِ بِهَذِهِ الطَّرِيقَةِ يُؤَدِّي إِلَى **انْخِفَاضٍ كَبِيرٍ جِدًّا فِي عَزْمِ الْبَدْءِ**.
*   **مُلَاحَظَةٌ عَلَى الِانْزِلَاقِ وَالْعَزْمِ الْأَقْصَى:** هَذِهِ الطَّرِيقَةُ **لَا تُغَيِّرُ بِشَكْلٍ جَوْهَرِيٍّ قِيمَةَ الِانْزِلَاقِ الَّذِي يَحْدُثُ عِنْدَهُ الْعَزْمُ الْأَقْصَى (s<sub>m</sub>) لِلْمُحَرِّكِ نَفْسِهِ**. هِيَ فَقَطْ تُقَلِّلُ مِنْ قِيمَةِ الْجُهْدِ الْوَاصِلِ إِلَيْهِ، فَتَقِلُّ بِذَلِكَ قِيمَةُ الْعَزْمِ الْأَقْصَى نَفْسِهَا وَجَمِيعُ قِيَمِ الْعَزْمِ الْأُخْرَى عَلَى مُنْحَنَى الْخَصَائِصِ.

---

**ثَانِيًا: التَّحَكُّمُ فِي قِيمَةِ الِانْزِلَاقِ الَّذِي يَحْدُثُ عِنْدَهُ الْعَزْمُ الْأَقْصَى (وهَذَا مَا نَرَاهُ فِي الطَّرِيقَةِ الرَّابِعَةِ، أَيْ إِضَافَةُ مُقَاوَمَةٍ إِلَى الْعُضْوِ الدَّائِرِ لِمُحَرِّكَاتِ حَلَقَاتِ الِانْزِلَاقِ):**

*   **أَيْنَ تُضَافُ الْمُقَاوَمَةُ؟** هُنَا، تُضَافُ الْمُقَاوَمَاتُ الْخَارِجِيَّةُ إِلَى **دَائِرَةِ الْعُضْوِ الدَّائِرِ (Rotor Circuit)**. هَذَا لَا يُمْكِنُ فِعْلُهُ إِلَّا فِي الْمُحَرِّكَاتِ ذَاتِ حَلَقَاتِ الِانْزِلَاقِ.
*   **مَا هُوَ تَأْثِيرُهَا الْأَسَاسِيُّ؟** الْهَدَفُ الْرَئِيسِيُّ هُوَ **تَغْيِيرُ خَصَائِصِ مُنْحَنَى الْعَزْمِ-الِانْزِلَاقِ لِلْمُحَرِّكِ**. بِشَكْلٍ أَدَقَّ، هِيَ تُؤَثِّرُ عَلَى **قِيمَةِ الِانْزِلَاقِ الَّتِي يَتَحَقَّقُ عِنْدَهَا الْعَزْمُ الْأَقْصَى لِلْمُحَرِّكِ (s<sub>m</sub>)**.
*   **كَيْفَ يُؤَثِّرُ ذَلِكَ عَلَى بَدْءِ الْحَرَكَةِ؟**
    *   **زِيَادَةُ عَزْمِ الْبَدْءِ:** عِنْدَمَا نُضِيفُ مُقَاوَمَةً مُنَاسِبَةً إِلَى دَائِرَةِ الْعُضْوِ الدَّائِرِ، نَسْتَطِيعُ "تَحْرِيكَ" قِمَّةِ مُنْحَنَى الْعَزْمِ (أَيْ الْعَزْمَ الْأَقْصَى) لِتُصْبِحَ عِنْدَ انْزِلَاقٍ يُسَاوِي وَاحِدًا (أَيْ عِنْدَ لَحْظَةِ الْبَدْءِ، عِنْدَمَا تَكُونُ السُّرْعَةُ صِفْرًا). هَذَا يَعْنِي أَنَّ الْمُحَرِّكَ سَيُعْطِي عَزْمَ بَدْءٍ عَالِيًا جِدًّا، قَدْ يَكُونُ هُوَ الْعَزْمَ الْأَقْصَى الَّذِي يَسْتَطِيعُ الْمُحَرِّكُ تَوْلِيدَهُ.
    *   **تَقْلِيلُ تَيَّارِ الْبَدْءِ:** فِي نَفْسِ الْوَقْتِ، زِيَادَةُ الْمُقَاوَمَةِ فِي دَائِرَةِ الْعُضْوِ الدَّائِرِ تُقَلِّلُ مِنْ تَيَّارِ الْعُضْوِ الدَّائِرِ، وَبِالتَّالِي تُقَلِّلُ مِنْ تَيَّارِ الْبَدْءِ الْمَسْحُوبِ مِنَ الْمَصْدَرِ (الْمَنْعَكِسِ إِلَى دَائِرَةِ الْعُضْوِ الثَّابِتِ).
*   **مُلَاحَظَةٌ عَلَى الِانْزِلَاقِ وَالْعَزْمِ الْأَقْصَى:** هُنَا، **قِيمَةُ الْعَزْمِ الْأَقْصَى نَفْسِهَا (T<sub>max</sub>) لَا تَتَغَيَّرُ** بِإِضَافَةِ مُقَاوَمَةٍ لِدَائِرَةِ الْعُضْوِ الدَّائِرِ (بِافْتِرَاضِ ثَبَاتِ جُهْدِ الْمَصْدَرِ). مَا يَتَغَيَّرُ هُوَ **الِانْزِلَاقُ (s<sub>m</sub>) الَّذِي يَحْدُثُ عِنْدَهُ هَذَا الْعَزْمُ الْأَقْصَى**. كُلَّمَا زِدْنَا الْمُقَاوَمَةَ فِي الْعُضْوِ الدَّائِرِ، كُلَّمَا زَادَتْ قِيمَةُ s<sub>m</sub>، أَيْ أَنَّ الْعَزْمَ الْأَقْصَى يَحْدُثُ عِنْدَ سُرُعَاتٍ أَقَلَّ (أَوْ انْزِلَاقَاتٍ أَعْلَى).

**الْخُلَاصَةُ لِلتَّفْرِيقِ:**

*   **مُقَاوَمَةٌ فِي الْعُضْوِ الثَّابِتِ:**
    *   تُقَلِّلُ الْجُهْدَ الْوَاصِلَ لِلْمُحَرِّكِ.
    *   تُقَلِّلُ تَيَّارَ الْبَدْءِ.
    *   **تُقَلِّلُ عَزْمَ الْبَدْءِ بِشَكْلٍ كَبِيرٍ.**
    *   **لَا تُغَيِّرُ مَوْضِعَ (الِانْزِلَاقَ عِنْدَ) الْعَزْمِ الْأَقْصَى بِشَكْلٍ جَوْهَرِيٍّ، وَلَكِنَّهَا تُقَلِّلُ قِيمَةَ الْعَزْمِ الْأَقْصَى نَفْسِهَا.**

*   **مُقَاوَمَةٌ فِي الْعُضْوِ الدَّائِرِ (لِمُحَرِّكَاتِ حَلَقَاتِ الِانْزِلَاقِ):**
    *   تُغَيِّرُ خَصَائِصَ مُنْحَنَى الْعَزْمِ-الِانْزِلَاقِ.
    *   تُقَلِّلُ تَيَّارَ الْبَدْءِ.
    *   **تَزِيدُ عَزْمَ الْبَدْءِ (يُمْكِنُ أَنْ تَصِلَ بِهِ إِلَى الْعَزْمِ الْأَقْصَى).**
    *   **تُغَيِّرُ الِانْزِلَاقَ (s<sub>m</sub>) الَّذِي يَحْدُثُ عِنْدَهُ الْعَزْمُ الْأَقْصَى، وَلَكِنَّهَا لَا تُغَيِّرُ قِيمَةَ الْعَزْمِ الْأَقْصَى نَفْسِهَا (T<sub>max</sub>).**

آَمُلُ أَنْ يَكُونَ هَذَا التَّوْضِيحُ قَدْ أَزَالَ الْإِشْكَالَ لَدَيْكَ. إِذَا كَانَ هُنَاكَ أَيُّ جُزْءٍ لَا يَزَالُ غَيْرَ وَاضِحٍ، فَلَا تَتَرَدَّدْ فِي السُّؤَالِ.

---

مُمْتَازْ. الْآنَ، بَعْدَ أَنْ اسْتَعْرَضْنَا طَرِيقَةَ الْمُقَاوَمَاتِ عَلَى التَّوَالِي، دَعُونَا نَنْتَقِلُ إِلَى الطَّرِيقَةِ الثَّانِيَةِ لِبَدْءِ حَرَكَةِ الْمُحَرِّكَاتِ الْحَثِّيَّةِ ثُلَاثِيَّةِ الْأَوْجُهِ.

---

## اثْنَانْ. بِاسْتِخْدَامِ مُحَوِّلٍ ذَاتِيٍّ (أَوْتُو تِرَانْسْفُورْمَرْ - Auto-Transformer):

أَيُّهَا الطُّلَّابُ الْكِرَامُ، بَعْدَ أَنْ تَطَرَّقْنَا لِطَرِيقَةِ الْمُقَاوَمَاتِ فِي الْعُضْوِ الثَّابِتِ، نَنْتَقِلُ الْآنَ لِاسْتِعْرَاضِ طَرِيقَةٍ أُخْرَى هَامَّةٍ وَشَائِعَةٍ لِلتَّغَلُّبِ عَلَى مُشْكِلَةِ تَيَّارِ الْبَدْءِ الْمُرْتَفِعِ فِي الْمُحَرِّكَاتِ الْحَثِّيَّةِ ثُلَاثِيَّةِ الْأَوْجُهِ، وَهِيَ طَرِيقَةُ اسْتِخْدَامِ **الْمُحَوِّلِ الذَّاتِيِّ**.

**أَوَّلًا: فَهْمُ الْمُشْكِلَةِ الْأَصْلِيَّةِ الَّتِي نُحَاوِلُ حَلَّهَا:**
كَمَا أَسْلَفْنَا، عِنْدَ تَوْصِيلِ الْمُحَرِّكِ الْحَثِّيِّ مُبَاشَرَةً بِمَصْدَرِ الْجُهْدِ الْكَامِلِ، خُصُوصًا فِي لَحْظَةِ السُّكُونِ (قَبْلَ بَدْءِ الدَّوَرَانِ)، فَإِنَّهُ يَمِيلُ إِلَى سَحْبِ تَيَّارٍ كَهْرَبَائِيٍّ عَالٍ جِدًّا. هَذَا التَّيَّارُ، الَّذِي قَدْ يَصِلُ إِلَى خَمْسَةِ أَوْ حَتَّى سَبْعَةِ أَضْعَافِ تَيَّارِ الْحِمْلِ الْكَامِلِ، يُشَكِّلُ تَحَدِّيًا لِأَنَّهُ:
*   يُسَبِّبُ **إِجْهَادًا** عَلَى مَلَفَّاتِ الْمُحَرِّكِ وَقَدْ يُؤَدِّي إِلَى ارْتِفَاعِ حَرَارَتِهَا.
*   يُؤَدِّي إِلَى **هُبُوطٍ مُلْحُوظٍ فِي الْجُهْدِ** عَلَى الشَّبَكَةِ الْكَهْرَبَائِيَّةِ، مِمَّا قَدْ يُؤَثِّرُ عَلَى عَمَلِ الْأَجْهِزَةِ الْأُخْرَى الْمُتَّصِلَةِ بِهَا.
*   يَتَطَلَّبُ **قَوَاطِعَ وَوَسَائِلَ حِمَايَةٍ** ذَاتَ سِعَاتٍ كَبِيرَةٍ لِتَتَحَمَّلَ هَذَا التَّيَّارَ الْمُرْتَفِعَ.

السَّبَبُ الْرَئِيسِيُّ لِهَذَا التَّيَّارِ الْعَالِي هُوَ أَنَّ الْمُحَرِّكَ فِي لَحْظَةِ الْبَدْءِ (عِنْدَمَا يَكُونُ الِانْزِلَاقُ إِسْ يُسَاوِي وَاحِدًا) يَمْتَلِكُ مُعَاوَقَةً دَاخِلِيَّةً مُنْخَفِضَةً جِدًّا. فَبِتَطْبِيقِ الْجُهْدِ الْكَامِلِ عَلَى هَذِهِ الْمُعَاوَقَةِ الْمُنْخَفِضَةِ، يَنْتُجُ تَيَّارٌ كَبِيرٌ وَفْقًا لِقَانُونِ أُومْ.

**ثَانِيًا: الْفِكْرَةُ الْأَسَاسِيَّةُ وَالْمَبْدَأُ الْعِلْمِيُّ لِطَرِيقَةِ الْمُحَوِّلِ الذَّاتِيِّ:**
الْحَلُّ الْجَوْهَرِيُّ الَّذِي تُقَدِّمُهُ هَذِهِ الطَّرِيقَةُ يَرْتَكِزُ عَلَى مَبْدَأِ **تَخْفِيضِ الْجُهْدِ الْمُسَلَّطِ عَلَى مَلَفَّاتِ الْعُضْوِ الثَّابِتِ لِلْمُحَرِّكِ خِلَالَ فَتْرَةِ بَدْءِ الْحَرَكَةِ فَقَطْ**. الْعَلَاقَةُ بَيْنَ الْجُهْدِ وَالتَّيَّارِ وَالْعَزْمِ هِيَ الْمِفْتَاحُ هُنَا:
*   **التَّيَّارُ وَالْجُهْدُ:** يَتَنَاسَبُ التَّيَّارُ طَرْدِيًّا مَعَ الْجُهْدِ (عِنْدَ ثَبَاتِ الْمُعَاوَقَةِ). إِذًا، بِتَقْلِيلِ الْجُهْدِ، نَتَوَقَّعُ انْخِفَاضَ التَّيَّارِ.
*   **الْعَزْمُ وَالْجُهْدُ:** عَزْمُ الْمُحَرِّكِ يَتَنَاسَبُ طَرْدِيًّا مَعَ مُرَبَّعِ الْجُهْدِ الْمُسَلَّطِ عَلَيْهِ. هَذَا يَعْنِي أَنَّ أَيَّ انْخِفَاضٍ فِي الْجُهْدِ سَيُؤَدِّي إِلَى انْخِفَاضٍ أَكْبَرَ فِي الْعَزْمِ.

لِتَحْقِيقِ هَذَا التَّخْفِيضِ الْمُؤَقَّتِ لِلْجُهْدِ، نَسْتَخْدِمُ جِهَازًا يُعْرَفُ بِـ **الْمُحَوِّلِ الذَّاتِيِّ ثُلَاثِيِّ الْأَوْجُهِ (Three-Phase Auto-Transformer)**. هَذَا النَّوْعُ مِنَ الْمُحَوِّلَاتِ لَهُ خَصَائِصُ مُمَيَّزَةٌ:
1.  **مَلَفٌّ مُشْتَرَكٌ:** عَلَى عَكْسِ الْمُحَوِّلَاتِ التَّقْلِيدِيَّةِ ذَاتِ الْمَلَفَّيْنِ الْمُنْفَصِلَيْنِ (ابْتِدَائِيٌّ وَثَانَوِيٌّ)، يَتَكَوَّنُ الْمُحَوِّلُ الذَّاتِيُّ مِنْ **مَلَفٍّ وَاحِدٍ فَقَطْ لِكُلِّ وَجْهٍ**. هَذَا الْمَلَفُّ الْوَاحِدُ يَعْمَلُ كَجُزْءٍ مِنْهُ كَمَلَفٍّ ابْتِدَائِيٍّ وَجُزْءٍ آخَرَ (أَوْ كُلُّهُ) كَمَلَفٍّ ثَانَوِيٍّ.
2.  **نُقَرَاتٌ مُتَعَدِّدَةٌ (Taps):** يُجَهَّزُ الْمُحَوِّلُ الذَّاتِيُّ عَادَةً بِعِدَّةِ نِقَاطِ اتِّصَالٍ عَلَى طُولِ مَلَفِّهِ، تُعْرَفُ بِـ **النُّقَرَاتِ**. كُلُّ نُقْرَةٍ تُتِيحُ لَنَا الْحُصُولَ عَلَى نِسْبَةِ تَحْوِيلٍ مُخْتَلِفَةٍ، وَبِالتَّالِي جُهْدِ خَرْجٍ مُخْتَلِفٍ. هَذَا يُعْطِينَا مَرُونَةً فِي اخْتِيَارِ مُسْتَوَى الْجُهْدِ الْمُخَفَّضِ الْمَطْلُوبِ لِبَدْءِ الْمُحَرِّكِ.

**ثَالِثًا: آلِيَّةُ الْعَمَلِ وَخُطُوَاتُ التَّشْغِيلِ:**
يَتِمُّ تَنْفِيذُ هَذِهِ الطَّرِيقَةِ عَادَةً مِنْ خِلَالِ دَائِرَةِ تَحَكُّمٍ تَتَضَمَّنُ **مُفْتَاحًا كَهْرَبَائِيًّا خَاصًّا (Starter Contactor)** ذِي وَضْعَيْنِ رَئِيسِيَّيْنِ، كَمَا يَتَّضِحُ مِنَ الشَّكْلِ رَقْمِ وَاحِدٍ دَاشْ اثْنَيْنِ وَعِشْرِينَ:

*   **الْمَرْحَلَةُ الْأُولَى: وَضْعُ بَدْءِ الْحَرَكَةِ (Starting Position):**
    *   عِنْدَ إِعْطَاءِ أَمْرِ تَشْغِيلِ الْمُحَرِّكِ، يَقُومُ الْمُفْتَاحُ أَوَّلًا بِتَوْصِيلِ مَلَفَّاتِ الْعُضْوِ الثَّابِتِ لِلْمُحَرِّكِ **بِالنُّقَرَاتِ الْمُخْتَارَةِ عَلَى الْمُحَوِّلِ الذَّاتِيِّ**.
    *   هَذِهِ النُّقَرَاتُ تُغَذِّي الْمُحَرِّكَ بِجُهْدٍ مُنْخَفِضٍ مُقَارَنَةً بِجُهْدِ الْمَصْدَرِ الْكَامِلِ. عَلَى سَبِيلِ الْمِثَالِ، قَدْ تُخْتَارُ نُقْرَةٌ تُعْطِي خَمْسِينَ بِالْمِئَةِ، أَوْ خَمْسَةً وَسِتِّينَ بِالْمِئَةِ، أَوْ ثَمَانِينَ بِالْمِئَةِ مِنْ جُهْدِ الْخَطِّ، وَذَلِكَ بِحَسَبِ عَزْمِ الْبَدْءِ الْمَطْلُوبِ وَحَدِّ تَيَّارِ الْبَدْءِ الْمَسْمُوحِ بِهِ.
    *   **النَّتِيجَةُ الْمُهِمَّةُ:** بِسَبَبِ هَذَا الْجُهْدِ الْمُنْخَفِضِ، فَإِنَّ **تَيَّارَ الْبَدْءِ الْمَسْحُوبَ مِنَ الْمَصْدَرِ الْرَئِيسِيِّ يَقِلُّ بِشَكْلٍ كَبِيرٍ**. الْعَلَاقَةُ لَيْسَتْ مُجَرَّدَ تَنَاسُبٍ طَرْدِيٍّ بَسِيطٍ، بَلْ إِنَّ تَيَّارَ الْخَطِّ الْمَسْحُوبَ مِنَ الْمَصْدَرِ يَقِلُّ بِنِسْبَةِ **مُرَبَّعِ نِسْبَةِ تَحْوِيلِ الْجُهْدِ** الَّتِي يُوَفِّرُهَا الْمُحَوِّلُ الذَّاتِيُّ. فَمَثَلًا، إِذَا كَانَتْ نِسْبَةُ تَخْفِيضِ الْجُهْدِ هِيَ صِفْرٌ فَاصِلَةُ سَبْعَةٌ (أَيْ سَبْعُونَ بِالْمِئَةِ)، فَإِنَّ تَيَّارَ الْخَطِّ سَيَقِلُّ إِلَى صِفْرٍ فَاصِلَةُ سَبْعَةٍ تَرْبِيعٌ، أَيْ تِسْعَةٍ وَأَرْبَعِينَ بِالْمِئَةِ مِنْ قِيمَتِهِ الْأَصْلِيَّةِ لَوْ بُدِئَ الْمُحَرِّكُ مُبَاشَرَةً.
    *   فِي الْمُقَابِلِ، **يَنْخَفِضُ عَزْمُ بَدْءِ الْمُحَرِّكِ أَيْضًا بِنِسْبَةِ مُرَبَّعِ نِسْبَةِ تَخْفِيضِ الْجُهْدِ**. لِذَا، يَجِبُ اخْتِيَارُ نُقْرَةِ الْمُحَوِّلِ بِعِنَايَةٍ لِضَمَانِ أَنَّ عَزْمَ الْبَدْءِ الْمُتَبَقِّيَ كَافٍ لِتَحْرِيكِ الْحِمْلِ الْمُتَّصِلِ بِالْمُحَرِّكِ.

*   **الْمَرْحَلَةُ الثَّانِيَةُ: مَرْحَلَةُ التَّسَارُعِ وَالتَّحْوِيلِ إِلَى الْجُهْدِ الْكَامِلِ (Running Position):**
    *   بِمُجَرَّدِ أَنْ يَبْدَأَ الْمُحَرِّكُ فِي الدَّوَرَانِ وَتَتَزَايَدُ سُرْعَتُهُ بِفِعْلِ الْجُهْدِ الْمُنْخَفِضِ، وَعَادَةً مَا يَكُونُ ذَلِكَ بَعْدَ أَنْ يَصِلَ الْمُحَرِّكُ إِلَى نِسْبَةٍ مِئَوِيَّةٍ مُعَيَّنَةٍ مِنْ سُرْعَتِهِ الْمُقَنَّنَةِ (مِثْلَ سَبْعِينَ إِلَى ثَمَانِينَ بِالْمِئَةِ)، أَوْ بَعْدَ انْقِضَاءِ مُدَّةٍ زَمَنِيَّةٍ مُحَدَّدَةٍ مُسْبَقًا (يَتَحَكَّمُ فِيهَا مُؤَقِّتٌ زَمَنِيٌّ)،
    *   يَقُومُ مُفْتَاحُ التَّشْغِيلِ **بِتَغْيِيرِ وَضْعِهِ بِسُرْعَةٍ**.
    *   فِي هَذَا الْوَضْعِ الثَّانِي، يَتِمُّ **فَصْلُ الْمُحَوِّلِ الذَّاتِيِّ بِالْكَامِلِ عَنْ دَائِرَةِ الْمُحَرِّكِ**، وَفِي نَفْسِ الْوَقْتِ يَتِمُّ تَوْصِيلُ مَلَفَّاتِ الْعُضْوِ الثَّابِتِ لِلْمُحَرِّكِ **مُبَاشَرَةً بِمَصْدَرِ الْجُهْدِ الْكَامِلِ**.
    *   بِهَذِهِ الطَّرِيقَةِ، يَكُونُ الْمُحَرِّكُ قَدْ تَخَطَّى مَرْحَلَةَ الْبَدْءِ الْحَرِجَةِ بِتَيَّارٍ مُنْخَفِضٍ، وَيُمْكِنُهُ الْآنَ الِاسْتِمْرَارُ فِي الْعَمَلِ بِشَكْلٍ طَبِيعِيٍّ عَلَى الْجُهْدِ الْكَامِلِ لِيُقَدِّمَ عَزْمَهُ وَقُدْرَتَهُ الْمُقَنَّنَيْنِ.

**رَابِعًا: مَزَايَا وَعُيُوبُ طَرِيقَةِ الْمُحَوِّلِ الذَّاتِيِّ:**

*   **الْمَزَايَا:**
    *   **تَقْلِيلٌ فَعَّالٌ لِتَيَّارِ الْبَدْءِ:** تُعْتَبَرُ مِنْ أَكْثَرِ الطُّرُقِ فَعَالِيَّةً فِي تَقْلِيلِ تَيَّارِ الْخَطِّ الْمَسْحُوبِ مِنَ الْمَصْدَرِ أَثْنَاءَ الْبَدْءِ.
    *   **عَزْمُ بَدْءٍ جَيِّدٌ نِسْبِيًّا:** مُقَارَنَةً بِالطُّرُقِ الْأُخْرَى الَّتِي تُخَفِّضُ الْجُهْدَ (مِثْلَ مُقَاوَمَاتِ الْعُضْوِ الثَّابِتِ)، فَإِنَّهَا تُعْطِي عَزْمَ بَدْءٍ أَفْضَلَ لِنَفْسِ مُسْتَوَى تَيَّارِ الْبَدْءِ.
    *   **الْمُرُونَةُ فِي اخْتِيَارِ جُهْدِ الْبَدْءِ:** وُجُودُ نُقَرَاتٍ مُتَعَدِّدَةٍ يُتِيحُ ضَبْطَ جُهْدِ الْبَدْءِ لِيُنَاسِبَ مُتَطَلَّبَاتِ الْحِمْلِ الْمُخْتَلِفَةِ.
    *   **كَفَاءَةٌ جَيِّدَةٌ فِي اسْتِهْلَاكِ الطَّاقَةِ:** لَا تُوجَدُ مَفَاقِيدُ طَاقَةٍ كَبِيرَةٌ عَلَى شَكْلِ حَرَارَةٍ كَمَا فِي طَرِيقَةِ الْمُقَاوَمَاتِ، لِأَنَّ الْمُحَوِّلَ الذَّاتِيَّ يَعْمَلُ كَمُحَوِّلٍ بِكَفَاءَةٍ عَالِيَةٍ.
    *   **مُنَاسِبَةٌ لِلْمُحَرِّكَاتِ الْمُوَصَّلَةِ نَجْمَةً بِشَكْلٍ دَائِمٍ:** تُعْتَبَرُ خِيَارًا مُمْتَازًا لِهَذِهِ الْمُحَرِّكَاتِ الَّتِي لَا يُمْكِنُ تَطْبِيقُ طَرِيقَةِ نَجْمَةٌ/دِلْتَا عَلَيْهَا.

*   **الْعُيُوبُ:**
    *   **التَّكْلِفَةُ الْأَعْلَى:** عَادَةً مَا تَكُونُ أَغْلَى ثَمَنًا مِنْ طَرِيقَةِ مُقَاوَمَاتِ الْعُضْوِ الثَّابِتِ أَوْ طَرِيقَةِ نَجْمَةٌ/دِلْتَا، بِسَبَبِ تَكْلِفَةِ الْمُحَوِّلِ الذَّاتِيِّ نَفْسِهِ.
    *   **الْحَجْمُ وَالْوَزْنُ:** الْمُحَوِّلُ الذَّاتِيُّ يُضِيفُ حَجْمًا وَوَزْنًا إِلَى نِظَامِ بَدْءِ الْحَرَكَةِ.
    *   **تَعْقِيدٌ أَكْبَرُ قَلِيلًا:** دَائِرَةُ التَّحَكُّمِ قَدْ تَكُونُ أَكْثَرَ تَعْقِيدًا قَلِيلًا مُقَارَنَةً بِالطُّرُقِ الْأَبْسَطِ.

بِشَكْلٍ عَامٍّ، تُعْتَبَرُ طَرِيقَةُ بَدْءِ الْحَرَكَةِ بِاسْتِخْدَامِ الْمُحَوِّلِ الذَّاتِيِّ خِيَارًا قَوِيًّا وَمَوْثُوقًا لِلْعَدِيدِ مِنَ التَّطْبِيقَاتِ، خَاصَّةً لِلْمُحَرِّكَاتِ مُتَوَسِّطَةِ وَكَبِيرَةِ الْحَجْمِ، حَيْثُ يَكُونُ تَقْلِيلُ تَيَّارِ الْبَدْءِ مَعَ الْحِفَاظِ عَلَى عَزْمِ بَدْءٍ مَقْبُولٍ أَمْرًا حَاسِمًا.

---

حَسَنًا، لَا بَأْسَ أَبَدًا. دَعْنَا نَأْخُذُ الْأُمُورَ خُطْوَةً بِخُطْوَةٍ وَنُبَسِّطُ الْمَبْدَأَ الْعِلْمِيَّ وَرَاءَ اسْتِخْدَامِ الْمُحَوِّلِ الذَّاتِيِّ لِبَدْءِ الْحَرَكَةِ. تَخَيَّلْ مَعِي السِّينَارْيُو التَّالِي:

**الْمُشْكِلَةُ الْأَصْلِيَّةُ: تَيَّارُ الْبَدْءِ الْعَالِي**

كَمَا نَاقَشْنَا، عِنْدَمَا تُوَصِّلُ مُحَرِّكًا حَثِّيًّا مُبَاشَرَةً بِالْكَهْرَبَاءِ (بِجُهْدِهِ الْكَامِلِ)، فَإِنَّهُ يَسْحَبُ تَيَّارًا كَبِيرًا جِدًّا فِي اللَّحَظَاتِ الْأُولَى، قَبْلَ أَنْ يَبْدَأَ فِي الدَّوَرَانِ وَيَصِلَ إِلَى سُرْعَتِهِ الْعَادِيَّةِ. هَذَا التَّيَّارُ الْعَالِي يُشْبِهُ "صَدْمَةً" لِلشَّبَكَةِ الْكَهْرَبَائِيَّةِ وَلِلْمُحَرِّكِ نَفْسِهِ.

**لِمَاذَا يَحْدُثُ هَذَا؟**
فِي لَحْظَةِ الْبَدْءِ (عِنْدَمَا يَكُونُ الْعُضْوُ الدَّائِرُ سَاكِنًا)، تَكُونُ الْمُعَاوَقَةُ الْكُلِّيَّةُ لِلْمُحَرِّكِ مُنْخَفِضَةً جِدًّا. لِنُبَسِّطَهَا، الْمُحَرِّكُ يَبْدُو لِلْمَصْدَرِ الْكَهْرَبَائِيِّ كَأَنَّهُ "دَائِرَةُ قِصَرٍ" تَقْرِيبًا. وَعِنْدَمَا تُطَبِّقُ جُهْدًا كَامِلًا عَلَى مُعَاوَقَةٍ مُنْخَفِضَةٍ، يَكُونُ النَّاتِجُ تَيَّارًا عَالِيًا جِدًّا (حَسَبَ قَانُونِ أُومْ: التَّيَّارُ = الْجُهْدُ / الْمُعَاوَقَةُ).

**الْحَلُّ الْمُقْتَرَحُ: تَقْلِيلُ الْجُهْدِ أَثْنَاءَ الْبَدْءِ**

الْفِكْرَةُ الْأَسَاسِيَّةُ لِحَلِّ هَذِهِ الْمُشْكِلَةِ هِيَ: **إِذَا كَانَ الْجُهْدُ الْكَامِلُ يُسَبِّبُ تَيَّارًا عَالِيًا، فَلْنُقَلِّلْ الْجُهْدَ الْمُسَلَّطَ عَلَى الْمُحَرِّكِ خِلَالَ فَتْرَةِ الْبَدْءِ فَقَطْ.** عِنْدَمَا تُقَلِّلُ الْجُهْدَ، وَفْقًا لِقَانُونِ أُومْ، سَيَقِلُّ التَّيَّارُ الْمَسْحُوبُ.

**كَيْفَ نُقَلِّلُ الْجُهْدَ بِاسْتِخْدَامِ الْمُحَوِّلِ الذَّاتِيِّ؟**

هُنَا يَأْتِي دَوْرُ **الْمُحَوِّلِ الذَّاتِيِّ (Auto-Transformer)**. الْمُحَوِّلُ بِشَكْلٍ عَامٍّ هُوَ جِهَازٌ يُمْكِنُهُ تَغْيِيرُ قِيمَةِ الْجُهْدِ (رَفْعُهُ أَوْ خَفْضُهُ). الْمُحَوِّلُ الذَّاتِيُّ هُوَ نَوْعٌ خَاصٌّ مِنْهُ لَهُ مِيزَةٌ هَامَّةٌ:

1.  **تَرْكِيبٌ بَسِيطٌ نِسْبِيًّا:** يَتَكَوَّنُ مِنْ مَلَفٍّ وَاحِدٍ فَقَطْ لِكُلِّ وَجْهٍ مِنَ الْأَوْجُهِ الثَّلَاثَةِ. لَا يُوجَدُ مَلَفَّانِ مُنْفَصِلَانِ (ابْتِدَائِيٌّ وَثَانَوِيٌّ) كَمَا فِي الْمُحَوِّلَاتِ الْعَادِيَّةِ.
2.  **وُجُودُ نُقَرَاتٍ (Taps):** عَلَى هَذَا الْمَلَفِّ الْوَاحِدِ، تُوجَدُ عِدَّةُ نِقَاطِ تَوْصِيلٍ تُسَمَّى "نُقَرَاتٌ". كُلُّ نُقْرَةٍ تُعْطِي جُهْدًا مُخْتَلِفًا. تَخَيَّلْ أَنَّكَ تَقُومُ "بِأَخْذِ" جُزْءٍ فَقَطْ مِنْ جُهْدِ الْمَلَفِّ الْكَامِلِ.

**آلِيَّةُ الْعَمَلِ خُطْوَةً بِخُطْوَةٍ (بِاسْتِخْدَامِ الْمُحَوِّلِ الذَّاتِيِّ):**

*   **الْمَرْحَلَةُ الْأُولَى: وَضْعُ الْبَدْءِ (Starting Position)**
    *   عِنْدَمَا تُرِيدُ تَشْغِيلَ الْمُحَرِّكِ، يَقُومُ مُفْتَاحٌ خَاصٌّ بِتَوْصِيلِ مَلَفَّاتِ الْعُضْوِ الثَّابِتِ لِلْمُحَرِّكِ **بِإِحْدَى هَذِهِ النُّقَرَاتِ عَلَى الْمُحَوِّلِ الذَّاتِيِّ**. لِنَفْتَرِضْ أَنَّ هَذِهِ النُّقْرَةَ تُعْطِي، عَلَى سَبِيلِ الْمِثَالِ، سِتِّينَ بِالْمِئَةِ مِنْ جُهْدِ الْمَصْدَرِ الْكَامِلِ.
    *   **النَّتِيجَةُ الْمُبَاشِرَةُ:** الْمُحَرِّكُ الْآنَ يَسْتَقْبِلُ فَقَطْ سِتِّينَ بِالْمِئَةِ مِنَ الْجُهْدِ الَّذِي كَانَ سَيَسْتَقْبِلُهُ لَوْ وُصِّلَ مُبَاشَرَةً.
    *   **التَّأْثِيرُ عَلَى التَّيَّارِ:** بِمَا أَنَّ الْجُهْدَ الْمُسَلَّطَ عَلَى الْمُحَرِّكِ قَدِ انْخَفَضَ إِلَى سِتِّينَ بِالْمِئَةِ، فَإِنَّ **تَيَّارَ الْبَدْءِ الَّذِي يَسْحَبُهُ الْمُحَرِّكُ سَيَنْخَفِضُ أَيْضًا بِنِسْبَةٍ كَبِيرَةٍ**. (بِشَكْلٍ أَدَقَّ، تَيَّارُ الْخَطِّ الْمَسْحُوبُ مِنَ الْمَصْدَرِ سَيَنْخَفِضُ بِنِسْبَةِ مُرَبَّعِ نِسْبَةِ التَّحْوِيلِ، أَيْ مُرَبَّعِ صِفْرٍ فَاصِلَةِ سِتَّةٍ، وَهُوَ مَا يُعَادِلُ سِتَّةً وَثَلَاثِينَ بِالْمِئَةِ مِنْ تَيَّارِ الْبَدْءِ الْمُبَاشِرِ). هَذَا هُوَ **الْهَدَفُ الرَّئِيسِيُّ**: تَقْلِيلُ تَيَّارِ الْبَدْءِ.
    *   **التَّأْثِيرُ عَلَى الْعَزْمِ:** لَكِنْ، هُنَاكَ مُقَابِلٌ. عَزْمُ الْمُحَرِّكِ يَتَنَاسَبُ مَعَ مُرَبَّعِ الْجُهْدِ. فَإِذَا قَلَّلْتَ الْجُهْدَ إِلَى سِتِّينَ بِالْمِئَةِ، فَإِنَّ **عَزْمَ الْبَدْءِ سَيَنْخَفِضُ إِلَى مُرَبَّعِ صِفْرٍ فَاصِلَةِ سِتَّةٍ، أَيْ سِتَّةٍ وَثَلَاثِينَ بِالْمِئَةِ** مِنْ عَزْمِ الْبَدْءِ الَّذِي كَانَ سَيُعْطِيهِ لَوْ وُصِّلَ بِالْجُهْدِ الْكَامِلِ. بِالرَّغْمِ مِنْ هَذَا الِانْخِفَاضِ فِي الْعَزْمِ، فَإِنَّهُ عَادَةً مَا يَكُونُ كَافِيًا لِبَدْءِ تَحْرِيكِ الْحِمْلِ.

*   **الْمَرْحَلَةُ الثَّانِيَةُ: وَضْعُ التَّشْغِيلِ الْعَادِيِّ (Running Position)**
    *   يَبْدَأُ الْمُحَرِّكُ بِالدَّوَرَانِ وَتَتَزَايَدُ سُرْعَتُهُ بِفِعْلِ هَذَا الْجُهْدِ الْمُنْخَفِضِ.
    *   عِنْدَمَا تَصِلُ سُرْعَةُ الْمُحَرِّكِ إِلَى قِيمَةٍ مُعَيَّنَةٍ قَرِيبَةٍ مِنْ سُرْعَتِهِ الْعَادِيَّةِ (عَادَةً حَوَالَيْ سَبْعِينَ إِلَى ثَمَانِينَ بِالْمِئَةِ مِنْهَا)، يَقُومُ الْمُفْتَاحُ الْخَاصُّ **بِتَغْيِيرِ وَضْعِهِ**.
    *   فِي هَذَا الْوَضْعِ الْجَدِيدِ، يَتِمُّ **فَصْلُ الْمُحَوِّلِ الذَّاتِيِّ تَمَامًا مِنَ الدَّائِرَةِ**، وَيُصْبِحُ الْمُحَرِّكُ مُوَصَّلًا **مُبَاشَرَةً بِالْمَصْدَرِ الْكَهْرَبَائِيِّ بِالْجُهْدِ الْكَامِلِ**.
    *   الْآنَ، يَسْتَمِرُّ الْمُحَرِّكُ فِي الْعَمَلِ بِشَكْلٍ طَبِيعِيٍّ عَلَى الْجُهْدِ الْكَامِلِ، وَقَدْ تَجَنَّبْنَا مُشْكِلَةَ تَيَّارِ الْبَدْءِ الْعَالِي.

**إِذَنْ، لِنُلَخِّصَ الْمَبْدَأَ الْعِلْمِيَّ بِبَسَاطَةٍ:**

1.  **الْمُشْكِلَةُ:** تَيَّارُ بَدْءٍ عَالٍ بِسَبَبِ جُهْدٍ كَامِلٍ عَلَى مُعَاوَقَةٍ مُنْخَفِضَةٍ فِي الْبِدَايَةِ.
2.  **الْحَلُّ:** اسْتِخْدَامُ "وَسِيطٍ" (الْمُحَوِّلُ الذَّاتِيُّ) لِتَقْدِيمِ جُهْدٍ "مُخَفَّفٍ" لِلْمُحَرِّكِ فِي الْبِدَايَةِ.
3.  **النَّتِيجَةُ:** تَيَّارُ بَدْءٍ أَقَلُّ.
4.  **بَعْدَ الِانْطِلَاقِ:** إِزَالَةُ الْوَسِيطِ وَتَوْصِيلُ الْمُحَرِّكِ بِالْجُهْدِ الْكَامِلِ لِلْعَمَلِ الْعَادِيِّ.

الْمُحَوِّلُ الذَّاتِيُّ هُوَ الْأَدَاةُ الَّتِي تُسَاعِدُنَا عَلَى تَحْقِيقِ هَذَا "التَّخْفِيفِ" الْمُؤَقَّتِ لِلْجُهْدِ. هُوَ يَعْمَلُ كَمُحَوِّلٍ خَافِضٍ لِلْجُهْدِ أَثْنَاءَ فَتْرَةِ الْبَدْءِ فَقَطْ.


---

## اثْنَانْ. بِاسْتِخْدَامِ مُحَوِّلٍ ذَاتِيٍّ (أَوْتُو تِرَانْسْفُورْمَرْ):

حَسَنًا أَيُّهَا الطُّلَّابُ، نَنْتَقِلُ الْآنَ إِلَى طَرِيقَةٍ هَامَّةٍ أُخْرَى لِتَقْلِيلِ تَيَّارِ بَدْءِ الْمُحَرِّكَاتِ الْحَثِّيَّةِ، وَهِيَ تَعْتَمِدُ عَلَى **مَبْدَأِ تَخْفِيضِ الْجُهْدِ** الْمُسَلَّطِ عَلَى الْمُحَرِّكِ أَثْنَاءَ انْطِلَاقِهِ.

*   **الْفِكْرَةُ الْأَسَاسِيَّةُ وَالْمَبْدَأُ الْعِلْمِيُّ:**
    *   تَقُومُ هَذِهِ الطَّرِيقَةُ عَلَى اسْتِخْدَامِ **مُحَوِّلٍ ذَاتِيٍّ (Auto-Transformer)** ثُلَاثِيِّ الْأَوْجُهِ.
    *   الْمُحَوِّلُ الذَّاتِيُّ، كَمَا ذَكَرْنَا سَابِقًا، هُوَ نَوْعٌ خَاصٌّ مِنَ الْمُحَوِّلَاتِ يَتَمَيَّزُ بِأَنَّهُ يَحْتَوِي عَلَى **مَلَفٍّ وَاحِدٍ فَقَطْ لِكُلِّ وَجْهٍ**.
    *   هَذَا الْمَلَفُّ الْوَاحِدُ يَقُومُ بِدَوْرِ كُلٍّ مِنَ الْمَلَفِّ الِابْتِدَائِيِّ وَالْمَلَفِّ الثَّانَوِيِّ فِي آنٍ وَاحِدٍ.
    *   الْهَدَفُ مِنْهُ هُوَ **تَوْفِيرُ جُهْدٍ مُنْخَفِضٍ** لِمَلَفَّاتِ الْعُضْوِ الثَّابِتِ لِلْمُحَرِّكِ خِلَالَ فَتْرَةِ الْبَدْءِ فَقَطْ.

*   **آلِيَّةُ الْعَمَلِ وَالتَّوْصِيلُ:**
    *   كَمَا نَرَى فِي الشَّكْلِ رَقْمِ وَاحِدٍ دَاشْ اثْنَيْنِ وَعِشْرِينَ، يَتِمُّ تَوْصِيلُ الْمُحَرِّكِ عَبْرَ **مُفْتَاحٍ خَاصٍّ ذِي وَضْعَيْنِ أَوْ نَاحِيَتَيْنِ**.
    *   **فِي لَحْظَةِ بَدْءِ الْحَرَكَةِ (Starting Position):**
        *   يُوَضَعُ الْمُفْتَاحُ فِي الْوَضْعِ الَّذِي يُوَصِّلُ الْمُحَرِّكَ بِـ **نُقَرَاتٍ (taps) مُعَيَّنَةٍ عَلَى الْمُحَوِّلِ الذَّاتِيِّ**.
        *   هَذِهِ النُّقَرَاتُ تُوَفِّرُ جُهْدًا مُنْخَفِضًا لِلْمُحَرِّكِ. عَادَةً مَا يَكُونُ هَذَا الْجُهْدُ بِنِسْبَةٍ مِئَوِيَّةٍ مُحَدَّدَةٍ مِنْ جُهْدِ الْمَصْدَرِ الْكَامِلِ (مِثْلَ خَمْسِينَ بِالْمِئَةِ، أَوْ سِتِّينَ بِالْمِئَةِ، أَوْ ثَمَانِينَ بِالْمِئَةِ، حَسَبَ التَّصْمِيمِ وَالْحَاجَةِ).
        *   نَتِيجَةً لِهَذَا الْجُهْدِ الْمُنْخَفِضِ، **يَقِلُّ تَيَّارُ الْبَدْءِ الْمَسْحُوبُ مِنَ الْمَصْدَرِ بِشَكْلٍ كَبِيرٍ**. لِنَتَذَكَّرْ أَنَّ تَيَّارَ الْمُحَوِّلِ يَتَنَاسَبُ مَعَ الْجُهْدِ، وَالْقُدْرَةُ الْمَسْحُوبَةُ مِنَ الْمَصْدَرِ تَقِلُّ بِنِسْبَةِ مُرَبَّعِ نِسْبَةِ التَّحْوِيلِ (أَيْ نِسْبَةِ تَخْفِيضِ الْجُهْدِ).
        *   كَذَلِكَ، **يَقِلُّ عَزْمُ الْبَدْءِ** بِنِسْبَةِ مُرَبَّعِ تَخْفِيضِ الْجُهْدِ أَيْضًا.
    *   **مَرْحَلَةُ التَّسَارُعِ وَالتَّحْوِيلِ (Running Position):**
        *   بَعْدَ أَنْ يَبْدَأَ الْمُحَرِّكُ فِي الدَّوَرَانِ وَتَزْدَادَ سُرْعَتُهُ بِفِعْلِ هَذَا الْجُهْدِ الْمُنْخَفِضِ (عَادَةً عِنْدَمَا يَصِلُ إِلَى حَوَالَيْ ثَمَانِينَ بِالْمِئَةِ مِنْ سُرْعَتِهِ الْمُقَنَّنَةِ)،
        *   يَتِمُّ **تَحْوِيلُ الْمُفْتَاحِ بِسُرْعَةٍ إِلَى الْوَضْعِ الْآخَرِ**.
        *   فِي هَذَا الْوَضْعِ الْجَدِيدِ، يُصْبِحُ الْمُحَرِّكُ مُوَصَّلًا **مُبَاشَرَةً بِشَبَكَةِ الْجُهْدِ الْكَامِلِ**،
        *   وَيَتِمُّ **فَصْلُ الْمُحَوِّلِ الذَّاتِيِّ تَمَامًا مِنَ الدَّائِرَةِ**.
        *   بِذَلِكَ، يَسْتَمِرُّ الْمُحَرِّكُ فِي الْعَمَلِ بِسُرْعَتِهِ وَعَزْمِهِ الطَّبِيعِيَّيْنِ.

هَذِهِ هِيَ الْخُطُوَاتُ الْأَسَاسِيَّةُ لِعَمَلِ هَذِهِ الطَّرِيقَةِ. الْفِكْرَةُ إِذَنْ هِيَ اسْتِعَارَةُ "مُسَاعَدَةٍ" مِنَ الْمُحَوِّلِ الذَّاتِيِّ لِتَخْفِيضِ الْجُهْدِ فِي الْبِدَايَةِ، ثُمَّ الِاسْتِغْنَاءُ عَنْهُ بَعْدَ أَنْ يَتَخَطَّى الْمُحَرِّكُ مَرْحَلَةَ الْبَدْءِ الصَّعْبَةِ.

---

## 2. بِاسْتِخْدَامِ مُحَوِّلٍ ذَاتِيٍّ (أَوْتُو تِرَانْسْفُورْمَرْ):

هَذِهِ الطَّرِيقَةُ، كَمَا يَتَّضِحُ مِنَ اسْمِهَا، تَعْتَمِدُ عَلَى اسْتِخْدَامِ مُحَوِّلٍ ذَاتِيٍّ ثُلَاثِيِّ الْأَوْجُهِ لِتَخْفِيضِ الْجُهْدِ الْمُسَلَّطِ عَلَى الْمُحَرِّكِ أَثْنَاءَ فَتْرَةِ الْبَدْءِ. الْمُحَوِّلُ الذَّاتِيُّ، أَوْ مَا يُعْرَفُ بِالْأَوْتُو تِرَانْسْفُورْمَرْ (Auto-Transformer)، هُوَ نَوْعٌ خَاصٌّ مِنَ الْمُحَوِّلَاتِ يَتَكَوَّنُ مِنْ مَلَفٍّ وَاحِدٍ فَقَطْ لِكُلِّ وَجْهٍ، يَعْمَلُ كَمَلَفٍّ ابْتِدَائِيٍّ وَثَانَوِيٍّ فِي نَفْسِ الْوَقْتِ.

انْظُرُوا مَعِي إِلَى الشَّكْلِ رَقْمِ وَاحِدٍ دَاشْ اثْنَيْنِ وَعِشْرِينَ الْمُوَضَّحِ أَمَامَكُمْ. هَذَا الشَّكْلُ يُبَيِّنُ لَنَا كَيْفِيَّةَ تَوْصِيلِ الْمُحَرِّكِ مَعَ الْمُحَوِّلِ الذَّاتِيِّ. نُلَاحِظُ وُجُودَ مُفْتَاحٍ ذِي نَاحِيَتَيْنِ. فِي لَحْظَةِ بَدْءِ الْحَرَكَةِ، يَتِمُّ وَضْعُ الْمُفْتَاحِ عَلَى النَّاحِيَةِ الَّتِي تُوَصِّلُ الْمُحَرِّكَ بِأَطْرَافٍ مُعَيَّنَةٍ عَلَى الْمُحَوِّلِ الذَّاتِيِّ. هَذِهِ الْأَطْرَافُ، أَوْ مَا تُسَمَّى بِالنُّقَرَاتِ (taps)، تُوَفِّرُ جُهْدًا مُنْخَفِضًا مُقَارَنَةً بِجُهْدِ الْمَصْدَرِ الْكَامِلِ. عَادَةً مَا يُخَفَّضُ الْجُهْدُ الْمُسَلَّطُ عَلَى مَلَفَّاتِ الْعُضْوِ الثَّابِتِ لِلْمُحَرِّكِ إِلَى حَوَالَيْ النِّصْفِ (أَيْ نِصْفِ الْجُهْدِ الْمُقَنَّنِ) أَوْ إِلَى حَوَالَيْ وَاحِدٍ عَلَى جَذْرِ ثَلَاثَةٍ (أَيْ وَاحِدٌ عَلَى جَذْرِ ثَلَاثَةٍ مِنَ الْجُهْدِ الْمُقَنَّنِ). هَذَا الْجُهْدُ الْمُنْخَفِضُ يُؤَدِّي بِدَوْرِهِ إِلَى تَقْلِيلِ تَيَّارِ الْبَدْءِ بِشَكْلٍ كَبِيرٍ.

بَعْدَ أَنْ يَبْدَأَ الْمُحَرِّكُ فِي الدَّوَرَانِ وَيَتَسَارَعَ، وَعِنْدَمَا تَصِلُ سُرْعَتُهُ إِلَى مَا يَقْرُبُ مِنْ سُرْعَتِهِ الْمُقَنَّنَةِ، أَوْ إِلَى أَقْصَى مَدًى لَهَا تَحْتَ هَذَا الْجُهْدِ الْمُنْخَفِضِ، يَتِمُّ تَحْوِيلُ الْمُفْتَاحِ إِلَى النَّاحِيَةِ الْأُخْرَى. فِي هَذِهِ الْحَالَةِ، يُصْبِحُ الْمُحَرِّكُ مُوَصَّلًا مُبَاشَرَةً بِشَبَكَةِ الْجُهْدِ الْكَامِلِ، وَيُخْرَجُ الْمُحَوِّلُ الذَّاتِيُّ مِنْ الدَّائِرَةِ.

مِنَ الْمَزَايَا الْهَامَّةِ لِهَذِهِ الطَّرِيقَةِ أَنَّهَا تُعْتَبَرُ مِثَالِيَّةً نِسْبِيًّا مِنْ حَيْثُ كَفَاءَةُ الطَّاقَةِ مُقَارَنَةً بِطَرِيقَةِ الْمُقَاوَمَاتِ، حَيْثُ لَا تُوجَدُ قُدْرَةٌ كَبِيرَةٌ مَفْقُودَةٌ عَلَى شَكْلِ حَرَارَةٍ. كَمَا أَنَّهَا تُوَفِّرُ تَحَكُّمًا أَفْضَلَ فِي عَزْمِ الْبَدْءِ، حَيْثُ يُمْكِنُ اخْتِيَارُ نِسْبَةِ التَّخْفِيضِ الْمُنَاسِبَةِ لِلْجُهْدِ بِاخْتِيَارِ النُّقْرَةِ الْمُنَاسِبَةِ عَلَى الْمُحَوِّلِ الذَّاتِيِّ لِتَنَاسُبَ مُتَطَلَّبَاتِ الْحِمْلِ. لِهَذَا السَّبَبِ، تُعْتَبَرُ هَذِهِ الطَّرِيقَةُ الْخِيَارَ الْأَفْضَلَ لِلْمُحَرِّكَاتِ الَّتِي تُوَصَّلُ مَلَفَّاتُهَا عَلَى شَكْلِ نَجْمَةٍ (star connection) بِشَكْلٍ دَائِمٍ، وَالَّتِي لَا يُمْكِنُ تَطْبِيقُ طَرِيقَةِ نَجْمَةُ دِلْتَا عَلَيْهَا (سَنَتَحَدَّثُ عَنْهَا لَاحِقًا).

بِالطَّبْعِ، هَذِهِ الطَّرِيقَةُ قَدْ تَكُونُ أَكْثَرَ تَكْلِفَةً قَلِيلًا مِنْ طَرِيقَةِ الْمُقَاوَمَاتِ بِسَبَبِ وُجُودِ الْمُحَوِّلِ الذَّاتِيِّ، وَلَكِنَّ مَزَايَاهَا فِي تَقْلِيلِ تَيَّارِ الْبَدْءِ وَتَحْسِينِ عَزْمِ الْبَدْءِ مُقَارَنَةً بِالْجُهْدِ الْمُسَلَّطِ تَجْعَلُهَا خِيَارًا جَيِّدًا فِي الْكَثِيرِ مِنَ التَّطْبِيقَاتِ.

---

بِالتَّأْكِيدِ، يَسُرُّنِي أَنْ أُقَدِّمَ لَكَ شَرْحًا مُفَصَّلًا وَمُرَتَّبًا لِلطَّرِيقَةِ الثَّالِثَةِ لِبَدْءِ حَرَكَةِ الْمُحَرِّكَاتِ الْحَثِّيَّةِ ثُلَاثِيَّةِ الْأَوْجُهِ، وَهِيَ طَرِيقَةُ اسْتِخْدَامِ **مُفْتَاحِ نَجْمَةٌ/دِلْتَا**.

## ثَلَاثَةٌ. بِاسْتِخْدَامِ مُفْتَاحِ نَجْمَةٌ/دِلْتَا (سْتَارْ/دِلْتَا سْتَارْتِينْجْ - Star/Delta Starting):

أَيُّهَا الطُّلَّابُ الْأَعِزَّاءُ، هَذِهِ الطَّرِيقَةُ تُعَدُّ مِنْ أَكْثَرِ الطُّرُقِ شُيُوعًا وَاسْتِخْدَامًا فِي الْعَدِيدِ مِنَ التَّطْبِيقَاتِ الصِّنَاعِيَّةِ، وَذَلِكَ لِبَسَاطَتِهَا النِّسْبِيَّةِ وَفَعَالِيَّتِهَا فِي تَقْلِيلِ تَيَّارِ الْبَدْءِ.

**أَوَّلًا: لِمَنْ تَصْلُحُ هَذِهِ الطَّرِيقَةُ؟ (الشَّرْطُ الْأَسَاسِيُّ):**
مِنَ الْهَامِّ جِدًّا أَنْ نُدْرِكَ أَنَّ طَرِيقَةَ بَدْءِ الْحَرَكَةِ نَجْمَةٌ/دِلْتَا مُنَاسِبَةٌ بِشَكْلٍ خَاصٍّ وَحَصْرِيٍّ لِلْمُحَرِّكَاتِ الْحَثِّيَّةِ ثُلَاثِيَّةِ الْأَوْجُهِ الَّتِي تُصَمَّمُ مَلَفَّاتُ عُضْوِهَا الثَّابِتِ لِكَيْ تَعْمَلَ عَادَةً عَلَى **تَوْصِيلَةِ دِلْتَا (Delta Connection)** أَثْنَاءَ التَّشْغِيلِ الطَّبِيعِيِّ بِالْجُهْدِ الْمُقَنَّنِ. إِذَا كَانَ الْمُحَرِّكُ مُصَمَّمًا لِيَعْمَلَ عَلَى تَوْصِيلَةِ نَجْمَةٍ بِشَكْلٍ دَائِمٍ، فَلَا يُمْكِنُ تَطْبِيقُ هَذِهِ الطَّرِيقَةِ. كَذَلِكَ، يَجِبُ أَنْ تَكُونَ أَطْرَافُ الْمَلَفَّاتِ السِّتَّةُ لِلْمُحَرِّكِ مُتَاحَةً خَارِجِيًّا (فِي صُنْدُوقِ التَّوْصِيلَاتِ) لِإِمْكَانِيَّةِ إِعَادَةِ تَوْصِيلِهَا.

**ثَانِيًا: الْفِكْرَةُ الْأَسَاسِيَّةُ وَالْمَبْدَأُ الْعِلْمِيُّ:**
تَعْتَمِدُ هَذِهِ الطَّرِيقَةُ عَلَى مَبْدَأٍ ذَكِيٍّ وَهُوَ **تَغْيِيرُ كَيْفِيَّةِ تَوْصِيلِ مَلَفَّاتِ الْعُضْوِ الثَّابِتِ لِلْمُحَرِّكِ مُؤَقَّتًا أَثْنَاءَ فَتْرَةِ بَدْءِ الْحَرَكَةِ** لِتَقْلِيلِ الْجُهْدِ الْوَاقِعِ عَلَى كُلِّ مَلَفٍّ، وَبِالتَّالِي تَقْلِيلُ تَيَّارِ الْبَدْءِ. الْخُطُوَاتُ الْرَئِيسِيَّةُ هِيَ:

1.  **مَرْحَلَةُ الْبَدْءِ (تَوْصِيلَةُ نَجْمَةٍ - Star Connection):**
    *   فِي لَحْظَةِ إِعْطَاءِ أَمْرِ التَّشْغِيلِ، يَقُومُ مُفْتَاحٌ خَاصٌّ (سَنَتَحَدَّثُ عَنْهُ لَاحِقًا) بِتَوْصِيلِ مَلَفَّاتِ الْعُضْوِ الثَّابِتِ لِلْمُحَرِّكِ عَلَى **شَكْلِ نَجْمَةٍ (Star or Wye Connection)**.
    *   **مَاذَا يَعْنِي هَذَا مِنَ النَّاحِيَةِ الْكَهْرَبَائِيَّةِ؟** عِنْدَمَا تُوَصَّلُ الْمَلَفَّاتُ نَجْمَةً، فَإِنَّ **الْجُهْدَ الْمُسَلَّطَ عَلَى كُلِّ مَلَفٍّ مِنَ الْمَلَفَّاتِ الثَّلَاثَةِ لِلْمُحَرِّكِ (جُهْدُ الْوَجْهِ - Phase Voltage)** يُصْبِحُ أَقَلَّ مِنْ جُهْدِ الْخَطِّ الْقَادِمِ مِنَ الْمَصْدَرِ (Line Voltage). الْعَلَاقَةُ هِيَ: **جُهْدُ الْوَجْهِ = جُهْدُ الْخَطِّ / جَذْرُ ثَلَاثَةٍ**. هَذَا يُعَادِلُ تَقْرِيبًا سَبْعَةً وَخَمْسِينَ بِالْمِئَةِ (أَوْ بِالضَّبْطِ وَاحِدٌ عَلَى جَذْرِ ثَلَاثَةٍ) مِنْ جُهْدِ الْخَطِّ.
    *   **النَّتِيجَةُ الْمُبَاشِرَةُ:** بِمَا أَنَّ كُلَّ مَلَفٍّ فِي الْمُحَرِّكِ يَسْتَقْبِلُ جُهْدًا أَقَلَّ (حَوَالَيْ سَبْعَةٍ وَخَمْسِينَ بِالْمِئَةِ مِنَ الْجُهْدِ الَّذِي كَانَ سَيَسْتَقْبِلُهُ لَوْ كَانَ مُوَصَّلًا دِلْتَا مُنْذُ الْبِدَايَةِ)، فَإِنَّ:
        *   **تَيَّارَ الْوَجْهِ (Phase Current)** فِي كُلِّ مَلَفٍّ سَيَقِلُّ بِنَفْسِ النِّسْبَةِ (أَيْ إِلَى وَاحِدٍ عَلَى جَذْرِ ثَلَاثَةٍ مِنْ قِيمَتِهِ لَوْ بُدِئَ دِلْتَا).
        *   الْأَهَمُّ مِنْ ذَلِكَ، أَنَّ **تَيَّارَ الْخَطِّ (Line Current)** الْمَسْحُوبَ مِنَ الْمَصْدَرِ، فِي حَالَةِ تَوْصِيلَةِ النَّجْمَةِ، يُسَاوِي تَيَّارَ الْوَجْهِ. وَلَكِنْ، لَوْ قَارَنَّاهُ بِتَيَّارِ الْخَطِّ الَّذِي كَانَ سَيَسْحَبُهُ الْمُحَرِّكُ لَوْ بُدِئَ مُبَاشَرَةً بِتَوْصِيلَةِ دِلْتَا، فَسَنَجِدُ أَنَّهُ **يَقِلُّ إِلَى حَوَالَيْ ثُلُثِ (1/3) تِلْكَ الْقِيمَةِ**. هَذَا تَخْفِيضٌ كَبِيرٌ وَمُهِمٌّ لِتَيَّارِ الْبَدْءِ.
        *   كَذَلِكَ، **عَزْمُ الْبَدْءِ الْمُتَوَلِّدُ فِي تَوْصِيلَةِ النَّجْمَةِ يَقِلُّ أَيْضًا إِلَى حَوَالَيْ ثُلُثِ (1/3)** عَزْمِ الْبَدْءِ الَّذِي كَانَ سَيُعْطِيهِ الْمُحَرِّكُ لَوْ بُدِئَ مُبَاشَرَةً بِتَوْصِيلَةِ دِلْتَا.

2.  **مَرْحَلَةُ التَّحْوِيلِ وَالتَّشْغِيلِ الدَّائِمِ (تَوْصِيلَةُ دِلْتَا - Delta Connection):**
    *   يَبْدَأُ الْمُحَرِّكُ فِي الدَّوَرَانِ وَيَتَسَارَعُ تَحْتَ تَأْثِيرِ تَوْصِيلَةِ النَّجْمَةِ بِتَيَّارٍ وَعَزْمٍ مُنْخَفِضَيْنِ.
    *   عِنْدَمَا تَصِلُ سُرْعَةُ الْمُحَرِّكِ إِلَى قِيمَةٍ مُعَيَّنَةٍ (عَادَةً مَا تَكُونُ بَيْنَ سَبْعِينَ بِالْمِئَةِ وَثَمَانِينَ بِالْمِئَةِ مِنْ سُرْعَتِهِ الْمُقَنَّنَةِ)، أَوْ بَعْدَ مُرُورِ فَاصِلٍ زَمَنِيٍّ مُحَدَّدٍ (يَتَحَكَّمُ فِيهِ مُؤَقِّتٌ زَمَنِيٌّ - Timer)،
    *   يَقُومُ الْمُفْتَاحُ الْخَاصُّ **بِتَغْيِيرِ وَضْعِهِ بِسُرْعَةٍ**، حَيْثُ يَقُومُ بِفَصْلِ تَوْصِيلَةِ النَّجْمَةِ وَإِعَادَةِ تَوْصِيلِ مَلَفَّاتِ الْعُضْوِ الثَّابِتِ لِلْمُحَرِّكِ عَلَى **شَكْلِ دِلْتَا (Delta Connection)**.
    *   فِي تَوْصِيلَةِ الدِّلْتَا، يُصْبِحُ الْجُهْدُ الْمُسَلَّطُ عَلَى كُلِّ مَلَفٍّ مِنَ الْمَلَفَّاتِ الثَّلَاثَةِ لِلْمُحَرِّكِ مُسَاوِيًا لِجُهْدِ الْخَطِّ الْقَادِمِ مِنَ الْمَصْدَرِ بِالْكَامِلِ.
    *   بِذَلِكَ، يَسْتَمِرُّ الْمُحَرِّكُ فِي الْعَمَلِ بِتَوْصِيلَةِ الدِّلْتَا، وَهِيَ التَّوْصِيلَةُ الَّتِي صُمِّمَ لِيَعْمَلَ عَلَيْهَا بِشَكْلٍ دَائِمٍ، وَيُقَدِّمُ عَزْمَهُ وَقُدْرَتَهُ الْمُقَنَّنَيْنِ.

**ثَالِثًا: الْمُكَوِّنَاتُ الْأَسَاسِيَّةُ لِدَائِرَةِ نَجْمَةٌ/دِلْتَا:**
كَمَا يَتَّضِحُ مِنَ الشَّكْلِ رَقْمِ وَاحِدٍ دَاشْ ثَلَاثَةٍ وَعِشْرِينَ، فَإِنَّ دَائِرَةَ التَّحَكُّمِ لِبَدْءِ الْحَرَكَةِ نَجْمَةٌ/دِلْتَا تَتَطَلَّبُ عَادَةً:
*   **ثَلَاثَةَ مُلَامِسَاتٍ (Contactors):**
    *   مُلَامِسٌ رَئِيسِيٌّ (Main Contactor): لِتَوْصِيلِ الْمُحَرِّكِ بِالْمَصْدَرِ.
    *   مُلَامِسُ الدِّلْتَا (Delta Contactor): لِإِكْمَالِ تَوْصِيلَةِ الدِّلْتَا.
    *   مُلَامِسُ النَّجْمَةِ (Star Contactor): لِإِكْمَالِ تَوْصِيلَةِ النَّجْمَةِ (يَقُومُ بِتَوْصِيلِ نِهَايَاتِ الْمَلَفَّاتِ الثَّلَاثَةِ مَعًا لِتَكْوِينِ نُقْطَةِ التَّعَادُلِ).
*   **مُؤَقِّتٌ زَمَنِيٌّ (Timer):** لِتَحْدِيدِ الْفَتْرَةِ الَّتِي يَعْمَلُ فِيهَا الْمُحَرِّكُ عَلَى تَوْصِيلَةِ النَّجْمَةِ قَبْلَ التَّحْوِيلِ إِلَى دِلْتَا.
*   **حِمَايَةٌ مِنَ الْحِمْلِ الزَّائِدِ (Overload Relay):** لِحِمَايَةِ الْمُحَرِّكِ.

**رَابِعًا: مَزَايَا وَعُيُوبُ طَرِيقَةِ نَجْمَةٌ/دِلْتَا:**

*   **الْمَزَايَا:**
    *   **بَسَاطَةٌ نِسْبِيَّةٌ وَتَكْلِفَةٌ مُنْخَفِضَةٌ:** تُعْتَبَرُ أَقَلَّ تَكْلِفَةً مُقَارَنَةً بِطَرِيقَةِ الْمُحَوِّلِ الذَّاتِيِّ أَوِ الْبَادِئَاتِ النَّاعِمَةِ.
    *   **تَقْلِيلٌ فَعَّالٌ لِتَيَّارِ الْبَدْءِ:** تُخَفِّضُ تَيَّارَ الْخَطِّ إِلَى حَوَالَيْ ثُلُثِ قِيمَتِهِ فِي الْبَدْءِ الْمُبَاشِرِ دِلْتَا.
    *   **مُوَثُوقِيَّةٌ عَالِيَةٌ:** مَعَ اسْتِخْدَامِ مُكَوِّنَاتٍ جَيِّدَةٍ، تُعَدُّ طَرِيقَةً مُوَثُوقَةً.

*   **الْعُيُوبُ:**
    *   **عَزْمُ بَدْءٍ مُنْخَفِضٌ:** عَزْمُ الْبَدْءِ الْمُتَوَفِّرُ فِي تَوْصِيلَةِ النَّجْمَةِ يَكُونُ حَوَالَيْ ثُلُثِ عَزْمِ الْبَدْءِ الْمُبَاشِرِ دِلْتَا. هَذَا يَعْنِي أَنَّهَا قَدْ لَا تَكُونُ مُنَاسِبَةً لِلْأَحْمَالِ الَّتِي تَتَطَلَّبُ عَزْمَ بَدْءٍ عَالِيًا (مِثْلَ الْأَحْمَالِ ذَاتِ الْقُصُورِ الذَّاتِيِّ الْكَبِيرِ).
    *   **انْقِطَاعٌ لَحْظِيٌّ لِلتَّيَّارِ أَثْنَاءَ التَّحْوِيلِ (Open Transition):** فِي مُعْظَمِ الْمُفَاتِيحِ التَّقْلِيدِيَّةِ، يَحْدُثُ انْقِطَاعٌ لَحْظِيٌّ لِتَغْذِيَةِ الْمُحَرِّكِ بِالتَّيَّارِ عِنْدَ الِانْتِقَالِ مِنْ تَوْصِيلَةِ نَجْمَةٍ إِلَى دِلْتَا. هَذَا الِانْقِطَاعُ، وَإِنْ كَانَ قَصِيرًا، قَدْ يُسَبِّبُ ارْتِفَاعًا لَحْظِيًّا فِي التَّيَّارِ (تيار انتقالي - Transient Current) وَصَدْمَةً مِيكَانِيكِيَّةً عِنْدَ إِعَادَةِ التَّوْصِيلِ. تُوجَدُ مُفَاتِيحُ أَكْثَرُ تَقَدُّمًا تُسَمَّى "مُفَاتِيحُ التَّحْوِيلِ الْمُغْلَقِ" (Closed Transition Starters) تَتَجَنَّبُ هَذَا الِانْقِطَاعَ بِاسْتِخْدَامِ مُقَاوَمَاتٍ إِضَافِيَّةٍ مُؤَقَّتَةٍ، وَلَكِنَّهَا أَكْثَرُ تَكْلِفَةً وَتَعْقِيدًا.
    *   **غَيْرُ مُنَاسِبَةٍ لِلتَّحَكُّمِ الدَّقِيقِ فِي التَّسَارُعِ:** لَا تُتِيحُ تَحَكُّمًا تَدْرِيجِيًّا فِي سُرْعَةِ التَّسَارُعِ كَمَا فِي الْبَادِئَاتِ النَّاعِمَةِ.

بِشَكْلٍ عَامٍّ، تَبْقَى طَرِيقَةُ بَدْءِ الْحَرَكَةِ نَجْمَةٌ/دِلْتَا خِيَارًا شَائِعًا وَاقْتِصَادِيًّا لِلْعَدِيدِ مِنَ الْمُحَرِّكَاتِ ثُلَاثِيَّةِ الْأَوْجُهِ الْمُصَمَّمَةِ لِلْعَمَلِ عَلَى تَوْصِيلَةِ دِلْتَا، بِشَرْطِ أَنْ يَكُونَ عَزْمُ الْبَدْءِ الْمُنْخَفِضُ كَافِيًا لِتَحْرِيكِ الْحِمْلِ الْمُطَبَّقِ.

أَتَمَنَّى أَنْ يَكُونَ هَذَا الشَّرْحُ الْمُفَصَّلُ قَدْ وَفَّى بِالْمَطْلُوبِ. هَلْ لَدَيْكَ أَيُّ أَسْئِلَةٍ أُخْرَى حَوْلَ هَذِهِ الطَّرِيقَةِ؟


---

بِالتَّأْكِيدِ. بَعْدَ أَنْ فَهِمْنَا طَرِيقَةَ الْمُحَوِّلِ الذَّاتِيِّ، حَانَ الْوَقْتُ لِنَنْتَقِلَ إِلَى طَرِيقَةٍ أُخْرَى شَائِعَةٍ جِدًّا لِبَدْءِ حَرَكَةِ الْمُحَرِّكَاتِ الْحَثِّيَّةِ ثُلَاثِيَّةِ الْأَوْجُهِ، وَهِيَ طَرِيقَةٌ ذَكِيَّةٌ تَعْتَمِدُ عَلَى تَغْيِيرِ كَيْفِيَّةِ تَوْصِيلِ مَلَفَّاتِ الْمُحَرِّكِ نَفْسِهَا.

## 3. بِاسْتِخْدَامِ مُفْتَاحِ نَجْمَةٌ/دِلْتَا (سْتَارْ/دِلْتَا سْتَارْتِينْجْ):

هَذِهِ الطَّرِيقَةُ مُنَاسِبَةٌ بِشَكْلٍ خَاصٍّ لِلْمُحَرِّكَاتِ الَّتِي تُصَمَّمُ مَلَفَّاتُهَا الثُّلَاثِيَّةُ لِتَعْمَلَ عَادَةً عَلَى تَوْصِيلَةِ دِلْتَا (delta connection) أَثْنَاءَ التَّشْغِيلِ الْعَادِيِّ. الْفِكْرَةُ الْأَسَاسِيَّةُ هُنَا تَتَمَثَّلُ فِي أَنَّهُ عِنْدَ بَدْءِ الْحَرَكَةِ، يَتِمُّ تَوْصِيلُ مَلَفَّاتِ الْعُضْوِ الثَّابِتِ عَلَى شَكْلِ نَجْمَةٍ (star or wye connection) بِشَكْلٍ مُؤَقَّتٍ.

لِنَتَذَكَّرْ سَوِيًّا مَا يَعْنِيهِ ذَلِكَ. عِنْدَمَا تُوَصَّلُ الْمَلَفَّاتُ عَلَى شَكْلِ نَجْمَةٍ، فَإِنَّ الْجُهْدَ الْمُسَلَّطَ عَلَى كُلِّ وَجْهٍ مِنَ الْمُحَرِّكِ يُصْبِحُ أَقَلَّ مِنْ جُهْدِ الْخَطِّ بِمِقْدَارِ جَذْرِ ثَلَاثَةٍ. أَيْ أَنَّ جُهْدَ الْوَجْهِ يُسَاوِي جُهْدَ الْخَطِّ مَقْسُومًا عَلَى جَذْرِ ثَلَاثَةٍ (فِي فَيْزْ تُسَاوِي فِي لَايِنْ عَلَى جَذْرِ ثَلَاثَةٍ). هَذَا يُعَادِلُ تَقْرِيبًا سَبْعَةً وَخَمْسِينَ بِالْمِئَةِ مِنْ جُهْدِ الْمَصْدَرِ الَّذِي سَيُسَلَّطُ عَلَى الْمُحَرِّكِ لَوْ كَانَ مُوَصَّلًا دِلْتَا. هَذَا الِانْخِفَاضُ فِي الْجُهْدِ يُؤَدِّي بِطَبِيعَةِ الْحَالِ إِلَى انْخِفَاضٍ كَبِيرٍ فِي تَيَّارِ الْبَدْءِ. فِي الْوَاقِعِ، يَنْخَفِضُ تَيَّارُ الْخَطِّ الْمَسْحُوبُ مِنَ الْمَصْدَرِ إِلَى حَوَالَيْ ثُلُثِ قِيمَتِهِ الَّتِي كَانَ سَيَسْحَبُهَا لَوْ بُدِئَ الْمُحَرِّكُ مُبَاشَرَةً بِتَوْصِيلَةِ دِلْتَا.

تَابِعُوا مَعِي الشَّكْلَ رَقْمَ وَاحِدٍ دَاشْ ثَلَاثَةٍ وَعِشْرِينَ. يُوَضِّحُ هَذَا الشَّكْلُ رَسْمًا تَخْطِيطِيًّا لِتَوْصِيلَةِ بَدْءِ الْحَرَكَةِ بِاسْتِخْدَامِ مُفْتَاحِ نَجْمَةٍ/دِلْتَا. نُلَاحِظُ أَنَّ الْمُحَرِّكَ مُوَصَّلٌ إِلَى مُفْتَاحٍ خَاصٍّ ذِي وَضْعَيْنِ (أَوْ ثَلَاثَةِ أَوْضَاعٍ إِذَا اعْتَبَرْنَا وَضْعَ الْإِيقَافِ). خِلَالَ فَتْرَةِ بَدْءِ الْحَرَكَةِ، يَتِمُّ وَضْعُ الْمُفْتَاحِ فِي الْوَضْعِ الَّذِي يَجْعَلُ مَلَفَّاتِ الْمُحَرِّكِ مُوَصَّلَةً عَلَى شَكْلِ نَجْمَةٍ. وَعِنْدَمَا تَصِلُ سُرْعَةُ الْمُحَرِّكِ إِلَى قِيمَةٍ مُعَيَّنَةٍ (عَادَةً مَا بَيْنَ سَبْعِينَ إِلَى ثَمَانِينَ بِالْمِئَةِ مِنْ سُرْعَتِهِ الْكَامِلَةِ)، أَوْ بَعْدَ مُرُورِ فَاصِلٍ زَمَنِيٍّ مُحَدَّدٍ، يُحَوَّلُ الْمُفْتَاحُ بِسُرْعَةٍ إِلَى الْوَضْعِ الْآخَرِ، حَيْثُ تُصْبِحُ مَلَفَّاتُ الْمُحَرِّكِ مُوَصَّلَةً عَلَى شَكْلِ دِلْتَا. وَبِذَلِكَ، يَسْتَمِرُّ تَشْغِيلُ الْمُحَرِّكِ بِتَوْصِيلَةِ دِلْتَا، وَهِيَ التَّوْصِيلَةُ الَّتِي صُمِّمَ لِيَعْمَلَ عَلَيْهَا بِشَكْلٍ دَائِمٍ.

مِنْ مَزَايَا هَذِهِ الطَّرِيقَةِ أَنَّهَا بَسِيطَةٌ نِسْبِيًّا وَأَقَلُّ تَكْلِفَةً مُقَارَنَةً بِاسْتِخْدَامِ الْمُحَوِّلِ الذَّاتِيِّ. كَمَا أَنَّهَا تُقَلِّلُ تَيَّارَ الْبَدْءِ وَعَزْمَ الْبَدْءِ إِلَى حَوَالَيْ ثُلُثِ قِيمَتِهِمَا فِي حَالَةِ الْبَدْءِ الْمُبَاشِرِ بِتَوْصِيلَةِ دِلْتَا، وَهُوَ مَا يُعْتَبَرُ تَخْفِيضًا جَيِّدًا فِي الْكَثِيرِ مِنَ الْحَالَاتِ.

وَلَكِنْ، مِنْ عُيُوبِهَا أَنَّ عَزْمَ الْبَدْءِ الْمُتَوَلِّدَ يَكُونُ مُنْخَفِضًا (حَوَالَيْ ثُلُثِ عَزْمِ الْبَدْءِ الْمُبَاشِرِ دِلْتَا). لِذَلِكَ، هِيَ غَيْرُ مُنَاسِبَةٍ لِلْأَحْمَالِ الَّتِي تَتَطَلَّبُ عَزْمَ بَدْءٍ عَالِيًا جِدًّا. أَيْضًا، يَحْدُثُ انْقِطَاعٌ لَحْظِيٌّ لِلتَّيَّارِ أَثْنَاءَ التَّحْوِيلِ مِنْ تَوْصِيلَةِ نَجْمَةٍ إِلَى تَوْصِيلَةِ دِلْتَا (إِلَّا إِذَا اسْتُخْدِمَتْ مُفَاتِيحُ خَاصَّةٌ تُسَمَّى "كُلُوزْدْ تِرَانْزِيشِنْ سْتَارْتَرْزْ" أَيْ بَادِئَاتُ التَّحْوِيلِ الْمُغْلَقَةِ، وَلَكِنَّهَا أَكْثَرُ تَعْقِيدًا وَتَكْلِفَةً).

إِذَنْ، مُفْتَاحُ نَجْمَةٌ/دِلْتَا هُوَ وَسِيلَةٌ فَعَّالَةٌ وَمُوَفِّرَةٌ لِتَقْلِيلِ تَيَّارِ الْبَدْءِ لِلْمُحَرِّكَاتِ الْمُصَمَّمَةِ لِلْعَمَلِ عَلَى تَوْصِيلَةِ دِلْتَا، بِشَرْطِ أَنْ يَكُونَ عَزْمُ الْبَدْءِ الْمُنْخَفِضُ كَافِيًا لِتَحْرِيكِ الْحِمْلِ.

---

مُمْتَازْ. الْآنَ، لِنَنْتَقِلَ إِلَى شَرْحٍ مُفَصَّلٍ وَمُنَظَّمٍ لِلطَّرِيقَةِ الرَّابِعَةِ لِبَدْءِ حَرَكَةِ الْمُحَرِّكَاتِ الْحَثِّيَّةِ ثُلَاثِيَّةِ الْأَوْجُهِ، وَهِيَ طَرِيقَةٌ تَخْتَصُّ بِنَوْعٍ مُعَيَّنٍ مِنَ الْمُحَرِّكَاتِ وَتُقَدِّمُ مَزَايَا فَرِيدَةً فِيمَا يَتَعَلَّقُ بِعَزْمِ الْبَدْءِ.

## أَرْبَعَةٌ. إِضَافَةُ مُقَاوَمَةٍ ثُلَاثِيَّةٍ عَلَى التَّوَالِي مَعَ مَلَفَّاتِ الْعُضْوِ الدَّائِرِ:

أَيُّهَا الطُّلَّابُ الْكِرَامُ، قَبْلَ أَنْ نَخُوضَ فِي تَفَاصِيلِ هَذِهِ الطَّرِيقَةِ، مِنَ الْضَرُورِيِّ جِدًّا أَنْ نُؤَكِّدَ عَلَى نُقْطَةٍ جَوْهَرِيَّةٍ: **هَذِهِ الطَّرِيقَةُ حَصْرِيَّةٌ وَمُخَصَّصَةٌ فَقَطْ لِلْمُحَرِّكَاتِ الْحَثِّيَّةِ ثُلَاثِيَّةِ الْأَوْجُهِ ذَاتِ الْعُضْوِ الدَّائِرِ الْمَلْفُوفِ وَحَلَقَاتِ الِانْزِلَاقِ (Wound Rotor or Slip Ring Induction Motors).** لَا يُمْكِنُ بِأَيِّ حَالٍ مِنَ الْأَحْوَالِ تَطْبِيقُهَا عَلَى الْمُحَرِّكَاتِ الْأَكْثَرِ شُيُوعًا ذَاتِ الْقَفَصِ السَّنْجَابِيِّ (Squirrel Cage Motors)، وَالسَّبَبُ وَاضِحٌ: مُحَرِّكَاتُ الْقَفَصِ السَّنْجَابِيِّ لَا تُتِيحُ لَنَا الْوُصُولَ إِلَى دَائِرَةِ الْعُضْوِ الدَّائِرِ لِإِضَافَةِ أَيِّ مُكَوِّنَاتٍ خَارِجِيَّةٍ إِلَيْهَا، فَمُوَصِّلَاتُ الْعُضْوِ الدَّائِرِ فِيهَا مَقْصُورَةٌ دَاخِلِيًّا بِشَكْلٍ دَائِمٍ.

**أَوَّلًا: الْفِكْرَةُ الْأَسَاسِيَّةُ وَالْمَبْدَأُ الْعِلْمِيُّ:**
تَرْتَكِزُ هَذِهِ الطَّرِيقَةُ عَلَى **تَعْدِيلِ خَصَائِصِ مُنْحَنَى الْعَزْمِ مُقَابِلَ الِانْزِلَاقِ (Torque-Slip Curve) لِلْمُحَرِّكِ** مِنْ خِلَالِ إِدْخَالِ مُقَاوَمَاتٍ خَارِجِيَّةٍ فِي دَائِرَةِ الْعُضْوِ الدَّائِرِ. لِنَتَذَكَّرْ مَا تَعَلَّمْنَاهُ سَابِقًا عَنْ تَأْثِيرِ مُقَاوَمَةِ الْعُضْوِ الدَّائِرِ (آرْ اثْنَانْ - R<sub>2</sub>) عَلَى أَدَاءِ الْمُحَرِّكِ:

1.  **الْعَزْمُ الْأَقْصَى (T<sub>max</sub>):** قِيمَةُ الْعَزْمِ الْأَقْصَى الَّذِي يَسْتَطِيعُ الْمُحَرِّكُ تَوْلِيدَهُ **لَا تَعْتَمِدُ عَلَى قِيمَةِ مُقَاوَمَةِ الْعُضْوِ الدَّائِرِ**. هَذِهِ نُقْطَةٌ هَامَّةٌ جِدًّا.
2.  **الِانْزِلَاقُ عِنْدَ الْعَزْمِ الْأَقْصَى (s<sub>m</sub>):** قِيمَةُ الِانْزِلَاقِ الَّتِي يَحْدُثُ عِنْدَهَا هَذَا الْعَزْمُ الْأَقْصَى **تَعْتَمِدُ بِشَكْلٍ مُبَاشِرٍ عَلَى مُقَاوَمَةِ الْعُضْوِ الدَّائِرِ**. الْعَلَاقَةُ هِيَ: **إِسْ إِمْ تَتَنَاسَبُ طَرْدِيًّا مَعَ آرْ اثْنَانْ (s<sub>m</sub> ∝ R<sub>2</sub>)**. هَذَا يَعْنِي أَنَّهُ كُلَّمَا زَادَتْ مُقَاوَمَةُ الْعُضْوِ الدَّائِرِ، زَادَتْ قِيمَةُ الِانْزِلَاقِ الَّتِي يَحْدُثُ عِنْدَهَا الْعَزْمُ الْأَقْصَى (أَيْ أَنَّ الْعَزْمَ الْأَقْصَى يَنْتَقِلُ نَحْوَ سُرُعَاتٍ أَبْطَأَ عَلَى مُنْحَنَى الْخَصَائِصِ).

الْفِكْرَةُ الذَّكِيَّةُ هُنَا هِيَ أَنَّهُ بِإِضَافَةِ مُقَاوَمَةٍ خَارِجِيَّةٍ كَافِيَةٍ إِلَى دَائِرَةِ الْعُضْوِ الدَّائِرِ، يُمْكِنُنَا أَنْ نَجْعَلَ **الِانْزِلَاقَ عِنْدَ الْعَزْمِ الْأَقْصَى (s<sub>m</sub>) يُسَاوِي وَاحِدًا**. وَالِانْزِلَاقُ الَّذِي يُسَاوِي وَاحِدًا يَعْنِي أَنَّ الْمُحَرِّكَ فِي **لَحْظَةِ الْبَدْءِ تَمَامًا** (عِنْدَمَا تَكُونُ سُرْعَتُهُ صِفْرًا).

**ثَانِيًا: آلِيَّةُ الْعَمَلِ وَالتَّوْصِيلُ:**
يَتِمُّ تَوْصِيلُ مَجْمُوعَةٍ مِنَ الْمُقَاوَمَاتِ الْخَارِجِيَّةِ ثُلَاثِيَّةِ الْأَوْجُهِ (عَادَةً مَا تَكُونُ مُتَغَيِّرَةً أَوْ مُقَسَّمَةً إِلَى مَرَاحِلَ لِلتَّحَكُّمِ التَّدْرِيجِيِّ) عَلَى التَّوَالِي مَعَ مَلَفَّاتِ الْعُضْوِ الدَّائِرِ. يَتِمُّ هَذَا التَّوْصِيلُ الْخَارِجِيُّ عَبْرَ **حَلَقَاتِ الِانْزِلَاقِ (Slip Rings)** الْمُثَبَّتَةِ عَلَى عَمُودِ دَوَرَانِ الْمُحَرِّكِ، وَ **الْفُرَشِ الْكَرْبُونِيَّةِ (Carbon Brushes)** الَّتِي تُلَامِسُ هَذِهِ الْحَلَقَاتِ. الشَّكْلُ رَقْمُ وَاحِدٍ دَاشْ أَرْبَعَةٍ وَعِشْرِينَ يُوَضِّحُ مَبْدَأَ هَذَا التَّوْصِيلِ.

الْخُطُوَاتُ تَكُونُ كَالتَّالِي:
*   **مَرْحَلَةُ بَدْءِ الْحَرَكَةِ:**
    *   فِي الْبِدَايَةِ، تَكُونُ **كَامِلُ قِيمَةِ الْمُقَاوَمَةِ الْخَارِجِيَّةِ مُدْخَلَةً فِي دَائِرَةِ الْعُضْوِ الدَّائِرِ**. تُخْتَارُ قِيمَةُ هَذِهِ الْمُقَاوَمَةِ بِعِنَايَةٍ بِحَيْثُ تُحَقِّقُ أَقْصَى عَزْمِ بَدْءٍ مُمْكِنٍ (أَيْ تَجْعَلُ s<sub>m</sub> قَرِيبًا مِنْ وَاحِدٍ).
    *   **النَّتِيجَةُ الْأُولَى (عَزْمُ الْبَدْءِ):** الْمُحَرِّكُ يُوَلِّدُ **عَزْمَ بَدْءٍ عَالِيًا جِدًّا**، قَدْ يَصِلُ إِلَى الْعَزْمِ الْأَقْصَى الَّذِي يَسْتَطِيعُ الْمُحَرِّكُ تَوْلِيدَهُ (T<sub>max</sub>). هَذَا مُفِيدٌ لِلْغَايَةِ لِتَحْرِيكِ الْأَحْمَالِ الثَّقِيلَةِ الَّتِي تَتَطَلَّبُ قُوَّةَ دَفْعٍ كَبِيرَةٍ لِلتَّغَلُّبِ عَلَى قُصُورِهَا الذَّاتِيِّ وَاحْتِكَاكِهَا.
    *   **النَّتِيجَةُ الثَّانِيَةُ (تَيَّارُ الْبَدْءِ):** فِي نَفْسِ الْوَقْتِ، فَإِنَّ وُجُودَ هَذِهِ الْمُقَاوَمَةِ الْإِضَافِيَّةِ فِي دَائِرَةِ الْعُضْوِ الدَّائِرِ يُؤَدِّي إِلَى **تَقْلِيلِ تَيَّارِ الْعُضْوِ الدَّائِرِ**، وَبِالتَّالِي يَنْعَكِسُ هَذَا عَلَى دَائِرَةِ الْعُضْوِ الثَّابِتِ بِشَكْلِ **تَقْلِيلٍ فِي تَيَّارِ الْبَدْءِ الْمَسْحُوبِ مِنَ الْمَصْدَرِ**. إِذَنْ، نَحْصُلُ عَلَى عَزْمِ بَدْءٍ عَالٍ مَعَ تَيَّارِ بَدْءٍ مُعْتَدِلٍ نِسْبِيًّا.

*   **مَرْحَلَةُ التَّسَارُعِ وَإِخْرَاجِ الْمُقَاوَمَةِ:**
    *   بِمُجَرَّدِ أَنْ يَبْدَأَ الْمُحَرِّكُ فِي التَّسَارُعِ، وَتَقِلَّ قِيمَةُ الِانْزِلَاقِ، يَتِمُّ **تَقْلِيلُ قِيمَةِ الْمُقَاوَمَةِ الْخَارِجِيَّةِ تَدْرِيجِيًّا**.
    *   يَتِمُّ ذَلِكَ عَادَةً عَلَى عِدَّةِ مَرَاحِلَ بِاسْتِخْدَامِ مُلَامِسَاتٍ (contactors) تُخْرِجُ أَجْزَاءً مِنَ الْمُقَاوَمَةِ بِالتَّتَابُعِ.
    *   الْهَدَفُ مِنْ هَذَا التَّقْلِيلِ التَّدْرِيجِيِّ هُوَ الْحِفَاظُ عَلَى عَزْمِ تَسَارُعٍ عَالٍ قَدْرَ الْإِمْكَانِ خِلَالَ نِطَاقِ السُّرُعَاتِ الْمُخْتَلِفَةِ أَثْنَاءَ الِانْطِلَاقِ.
    *   عِنْدَمَا يَصِلُ الْمُحَرِّكُ إِلَى سُرْعَتِهِ الْمُقَنَّنَةِ أَوْ قَرِيبًا مِنْهَا، تَكُونُ **كَامِلُ الْمُقَاوَمَةِ الْخَارِجِيَّةِ قَدْ أُخْرِجَتْ مِنَ الدَّائِرَةِ**، وَتُصْبِحُ مَلَفَّاتُ الْعُضْوِ الدَّائِرِ مَقْصُورَةً عَلَى نَفْسِهَا (كَأَنَّهَا عَادَتْ إِلَى وَضْعِ الْقَفَصِ السَّنْجَابِيِّ الْقَصِيرِ).
    *   فِي هَذِهِ الْحَالَةِ، يَعْمَلُ الْمُحَرِّكُ بِخَصَائِصِهِ الطَّبِيعِيَّةِ كَمُحَرِّكٍ حَثِّيٍّ ذِي مُقَاوَمَةِ عُضْوٍ دَائِرٍ مُنْخَفِضَةٍ.

**ثَالِثًا: مَزَايَا وَعُيُوبُ هَذِهِ الطَّرِيقَةِ:**

*   **الْمَزَايَا:**
    *   **عَزْمُ بَدْءٍ عَالٍ جِدًّا:** هَذِهِ هِيَ الْمِيزَةُ الْكُبْرَى. تُوَفِّرُ أَعْلَى عَزْمِ بَدْءٍ مُمْكِنٍ مُقَارَنَةً بِالطُّرُقِ الْأُخْرَى.
    *   **تَيَّارُ بَدْءٍ مُنْخَفِضٌ نِسْبِيًّا:** تُحَقِّقُ تَوَازُنًا جَيِّدًا بَيْنَ الْحُصُولِ عَلَى عَزْمِ بَدْءٍ عَالٍ وَالْحَدِّ مِنْ تَيَّارِ الْبَدْءِ.
    *   **تَحَكُّمٌ نَاعِمٌ فِي التَّسَارُعِ:** إِمْكَانِيَّةُ إِخْرَاجِ الْمُقَاوَمَةِ عَلَى مَرَاحِلَ تُتِيحُ تَسَارُعًا أَكْثَرَ سَلَاسَةً.
    *   **إِمْكَانِيَّةُ التَّحَكُّمِ فِي السُّرْعَةِ (بِحُدُودٍ):** عَلَى الرَّغْمِ مِنْ أَنَّهَا تُسْتَخْدَمُ أَسَاسًا لِبَدْءِ الْحَرَكَةِ، إِلَّا أَنَّ إِبْقَاءَ جُزْءٍ مِنَ الْمُقَاوَمَةِ فِي دَائِرَةِ الْعُضْوِ الدَّائِرِ أَثْنَاءَ التَّشْغِيلِ الْعَادِيِّ يُمْكِنُ أَنْ يُسْتَخْدَمَ لِلتَّحَكُّمِ فِي سُرْعَةِ الْمُحَرِّكِ ضِمْنَ نِطَاقٍ مَحْدُودٍ (وَلَكِنَّ هَذَا يَأْتِي عَلَى حِسَابِ الْكَفَاءَةِ).

*   **الْعُيُوبُ:**
    *   **حَصْرِيَّةٌ لِمُحَرِّكَاتِ حَلَقَاتِ الِانْزِلَاقِ:** كَمَا ذَكَرْنَا، لَا يُمْكِنُ تَطْبِيقُهَا عَلَى مُحَرِّكَاتِ الْقَفَصِ السَّنْجَابِيِّ.
    *   **تَكْلِفَةٌ أَعْلَى وَصِيَانَةٌ أَكْثَرُ:** مُحَرِّكَاتُ حَلَقَاتِ الِانْزِلَاقِ نَفْسُهَا أَغْلَى ثَمَنًا وَتَتَطَلَّبُ صِيَانَةً أَكْثَرَ لِحَلَقَاتِ الِانْزِلَاقِ وَالْفُرَشِ مُقَارَنَةً بِمُحَرِّكَاتِ الْقَفَصِ السَّنْجَابِيِّ.
    *   **تَكْلِفَةُ وَحَجْمُ الْمُقَاوَمَاتِ الْخَارِجِيَّةِ وَنِظَامِ التَّحَكُّمِ:** الْمُقَاوَمَاتُ الْخَارِجِيَّةُ وَالْمُلَامِسَاتُ اللَّازِمَةُ لِلتَّحَكُّمِ فِيهَا تُضِيفُ إِلَى التَّكْلِفَةِ الْإِجْمَالِيَّةِ وَالْحَجْمِ الْمَطْلُوبِ.
    *   **مَفَاقِيدُ طَاقَةٍ فِي الْمُقَاوَمَاتِ الْخَارِجِيَّةِ:** أَثْنَاءَ فَتْرَةِ إِدْخَالِ الْمُقَاوَمَاتِ، تَتَبَدَّدُ الطَّاقَةُ عَلَى شَكْلِ حَرَارَةٍ فِيهَا، مِمَّا يُقَلِّلُ مِنْ كَفَاءَةِ عَمَلِيَّةِ الْبَدْءِ.

بِالرَّغْمِ مِنْ هَذِهِ الْعُيُوبِ، فَإِنَّ طَرِيقَةَ إِضَافَةِ مُقَاوَمَةٍ لِدَائِرَةِ الْعُضْوِ الدَّائِرِ تَبْقَى الْخِيَارَ الْأَمْثَلَ وَالْأَكْثَرَ فَعَالِيَّةً لِلتَّطْبِيقَاتِ الَّتِي تَتَطَلَّبُ عَزْمَ بَدْءٍ مُرْتَفِعًا جِدًّا مَعَ ضَرُورَةِ الْحَدِّ مِنْ تَيَّارِ الْبَدْءِ، مِثْلَ الرَّافِعَاتِ الْكَبِيرَةِ، وَالْمَطَاحِنِ الصِّنَاعِيَّةِ، وَالضَّوَاغِطِ الضَّخْمَةِ، وَالسُّيُورِ النَّاقِلَةِ الْمُحَمَّلَةِ بِأَثْقَالٍ كَبِيرَةٍ.

أَتَمَنَّى أَنْ يَكُونَ هَذَا الشَّرْحُ الْمُوَسَّعُ قَدْ أَعْطَاكَ فَهْمًا كَامِلًا لِهَذِهِ الطَّرِيقَةِ الْهَامَّةِ. هَلْ هُنَاكَ أَيُّ نِقَاطٍ تَوَدُّ الِاسْتِفْسَارَ عَنْهَا؟

---

بَعْدَ أَنْ نَاقَشْنَا طُرُقَ بَدْءِ الْحَرَكَةِ الَّتِي تَعْتَمِدُ عَلَى تَعْدِيلِ تَوْصِيلَاتِ الْعُضْوِ الثَّابِتِ أَوْ اسْتِخْدَامِ مُحَوِّلَاتٍ لِتَقْلِيلِ الْجُهْدِ، نَنْتَقِلُ الْآنَ إِلَى طَرِيقَةٍ مُخْتَلِفَةٍ قَلِيلًا، تَتَعَامَلُ مُبَاشَرَةً مَعَ دَائِرَةِ الْعُضْوِ الدَّائِرِ.

## 4. إِضَافَةُ مُقَاوَمَةٍ ثُلَاثِيَّةٍ عَلَى التَّوَالِي مَعَ مَلَفَّاتِ الْعُضْوِ الدَّائِرِ:

مِنَ الْهَامِّ جِدًّا أَنْ نُشِيرَ فِي الْبِدَايَةِ إِلَى أَنَّ **هَذِهِ الطَّرِيقَةَ تَصْلُحُ فَقَطْ لِنَوْعٍ مُحَدَّدٍ مِنَ الْمُحَرِّكَاتِ الْحَثِّيَّةِ، وَهُوَ الْمُحَرِّكُ ذُو حَلَقَاتِ الِانْزِلَاقِ (Slip Ring Motor) أَوْ مَا يُعْرَفُ أَيْضًا بِالْمُحَرِّكِ ذِي الْعُضْوِ الدَّائِرِ الْمَلْفُوفِ (Wound Rotor Motor).** لَا يُمْكِنُ تَطْبِيقُ هَذِهِ الطَّرِيقَةِ عَلَى الْمُحَرِّكَاتِ ذَاتِ الْقَفَصِ السَّنْجَابِيِّ (Squirrel Cage Motors) لِأَنَّهُ لَا تُوجَدُ وُصُولٌ إِلَى مَلَفَّاتِ الْعُضْوِ الدَّائِرِ فِيهَا.

الْفِكْرَةُ الْأَسَاسِيَّةُ هُنَا تَتَمَثَّلُ فِي إِدْخَالِ مُقَاوَمَاتٍ خَارِجِيَّةٍ ثُلَاثِيَّةِ الْأَوْجُهِ عَلَى التَّوَالِي مَعَ مَلَفَّاتِ الْعُضْوِ الدَّائِرِ عَبْرَ حَلَقَاتِ الِانْزِلَاقِ وَالْفُرَشِ الْكَرْبُونِيَّةِ، كَمَا هُوَ مُوَضَّحٌ بِشَكْلٍ عَامٍّ فِي الرُّسُومَاتِ التَّوْضِيحِيَّةِ الَّتِي رَأَيْنَاهَا سَابِقًا لِتَرْكِيبِ هَذَا النَّوْعِ مِنَ الْمُحَرِّكَاتِ، وَفِي الشَّكْلِ رَقْمِ وَاحِدٍ دَاشْ أَرْبَعَةٍ وَعِشْرِينَ الْمُتَعَلِّقِ بِطُرُقِ الْبَدْءِ.

دَعُونَا نَتَذَكَّرُ قَلِيلًا مُنْحَنَى الْعَزْمِ مَعَ الِانْزِلَاقِ. لَقَدْ رَأَيْنَا أَنَّ إِضَافَةَ مُقَاوَمَةٍ إِلَى دَائِرَةِ الْعُضْوِ الدَّائِرِ تُؤَدِّي إِلَى زِيَادَةِ الِانْزِلَاقِ الَّذِي يَحْدُثُ عِنْدَهُ أَقْصَى عَزْمٍ (إِسْ إِمْ). هَذَا يَعْنِي أَنَّنَا نَسْتَطِيعُ تَحْرِيكَ قِمَّةِ مُنْحَنَى الْعَزْمِ نَحْوَ الِانْزِلَاقَاتِ الْأَعْلَى (أَيْ نَحْوَ سُرُعَاتٍ أَقَلَّ). وَبِالتَّالِي، يُمْكِنُنَا أَنْ نَجْعَلَ أَقْصَى عَزْمٍ لِلْمُحَرِّكِ (تِي مَاكْسْ) يَتَحَقَّقُ تَقْرِيبًا عِنْدَ لَحْظَةِ الْبَدْءِ (عِنْدَمَا يَكُونُ الِانْزِلَاقُ إِسْ يُسَاوِي وَاحِدًا) بِاخْتِيَارِ قِيمَةِ الْمُقَاوَمَةِ الْمُضَافَةِ بِشَكْلٍ مُنَاسِبٍ.

إِذَنْ، مَاذَا يَحْدُثُ؟
1.  **زِيَادَةُ عَزْمِ الْبَدْءِ:** بِإِضَافَةِ هَذِهِ الْمُقَاوَمَاتِ، نَحْصُلُ عَلَى عَزْمِ بَدْءٍ عَالٍ جِدًّا، قَدْ يَصِلُ إِلَى الْعَزْمِ الْأَقْصَى لِلْمُحَرِّكِ. هَذَا مُمْتَازٌ لِلْأَحْمَالِ الثَّقِيلَةِ الَّتِي تَتَطَلَّبُ عَزْمًا كَبِيرًا لِتَحْرِيكِهَا.
2.  **تَقْلِيلُ تَيَّارِ الْبَدْءِ:** فِي نَفْسِ الْوَقْتِ، فَإِنَّ إِضَافَةَ الْمُقَاوَمَةِ إِلَى دَائِرَةِ الْعُضْوِ الدَّائِرِ تُزِيدُ مِنَ الْمُعَاوَقَةِ الْكُلِّيَّةِ الْمَنْظُورَةِ مِنَ الْعُضْوِ الثَّابِتِ، مِمَّا يُؤَدِّي إِلَى الْحَدِّ مِنْ قِيمَةِ تَيَّارِ الْبَدْءِ الْمَسْحُوبِ مِنَ الْمَصْدَرِ.

إِذَنْ، نَحْنُ نَحْصُلُ عَلَى مِيزَتَيْنِ هَامَّتَيْنِ: عَزْمُ بَدْءٍ عَالٍ وَتَيَّارُ بَدْءٍ مُنْخَفِضٌ نِسْبِيًّا.

كَيْفَ يَتِمُّ التَّحَكُّمُ فِي هَذِهِ الْمُقَاوَمَاتِ؟
عَادَةً مَا تَكُونُ هَذِهِ الْمُقَاوَمَاتُ الْخَارِجِيَّةُ مُتَغَيِّرَةً أَوْ مُقَسَّمَةً إِلَى مَرَاحِلَ. فِي لَحْظَةِ الْبَدْءِ، تَكُونُ كَامِلُ قِيمَةِ الْمُقَاوَمَةِ مُدْخَلَةً فِي الدَّائِرَةِ. ثُمَّ، مَعَ تَسَارُعِ الْمُحَرِّكِ وَنُقْصَانِ الِانْزِلَاقِ، يَتِمُّ تَقْلِيلُ قِيمَةِ هَذِهِ الْمُقَاوَمَةِ تَدْرِيجِيًّا عَنْ طَرِيقِ قَوَاطِعَ أَوْ مُلَامِسَاتٍ، حَتَّى تُصْبِحَ فِي النِّهَايَةِ قِيمَتُهَا صِفْرًا (أَيْ يُقْصَرُ عَلَى مَلَفَّاتِ الْعُضْوِ الدَّائِرِ)، وَيَعْمَلُ الْمُحَرِّكُ بِخَصَائِصِهِ الطَّبِيعِيَّةِ عِنْدَ سُرْعَتِهِ الْمُقَنَّنَةِ.

**مَزَايَا هَذِهِ الطَّرِيقَةِ:**
*   تُوَفِّرُ عَزْمَ بَدْءٍ عَالِيًا جِدًّا.
*   تُقَلِّلُ تَيَّارَ الْبَدْءِ بِشَكْلٍ فَعَّالٍ.
*   تُتِيحُ تَحَكُّمًا نَاعِمًا فِي التَّسَارُعِ.

**عُيُوبُ هَذِهِ الطَّرِيقَةِ:**
*   تَقْتَصِرُ عَلَى الْمُحَرِّكَاتِ ذَاتِ حَلَقَاتِ الِانْزِلَاقِ فَقَطْ، وَهِيَ أَغْلَى ثَمَنًا وَأَكْثَرُ تَعْقِيدًا فِي الصِّيَانَةِ مُقَارَنَةً بِمُحَرِّكَاتِ الْقَفَصِ السَّنْجَابِيِّ.
*   الْمُقَاوَمَاتُ الْخَارِجِيَّةُ وَنِظَامُ التَّحَكُّمِ فِيهَا يُضِيفَانِ تَكْلِفَةً وَحَجْمًا إِضَافِيَّيْنِ.
*   تَحْدُثُ مَفَاقِيدُ فِي الطَّاقَةِ فِي هَذِهِ الْمُقَاوَمَاتِ الْخَارِجِيَّةِ أَثْنَاءَ فَتْرَةِ الْبَدْءِ.

بِالرَّغْمِ مِنْ هَذِهِ الْعُيُوبِ، فَإِنَّ هَذِهِ الطَّرِيقَةَ تُعْتَبَرُ الْأَفْضَلَ وَالْأَكْثَرَ فَعَالِيَّةً لِلْأَحْمَالِ الَّتِي تَتَطَلَّبُ عَزْمَ بَدْءٍ مُرْتَفِعًا جِدًّا مَعَ تَقْلِيلِ تَيَّارِ الْبَدْءِ، مِثْلَ الرَّافِعَاتِ وَالْمَطَاحِنِ وَالضَّوَاغِطِ الْكَبِيرَةِ.

---

بِالتَّأْكِيدِ، يَسُرُّنِي أَنْ أُقَدِّمَ لَكَ شَرْحًا مُفَصَّلًا وَمُنَظَّمًا لِلطَّرِيقَةِ الْخَامِسَةِ وَالْأَكْثَرِ حَدَاثَةً لِبَدْءِ حَرَكَةِ الْمُحَرِّكَاتِ الْحَثِّيَّةِ ثُلَاثِيَّةِ الْأَوْجُهِ، وَهِيَ طَرِيقَةُ اسْتِخْدَامِ **أَجْهِزَةِ الْبَدْءِ الْإِلِكْتُرُونِيَّةِ**.

## خَمْسَةٌ. بِاسْتِخْدَامِ أَجْهِزَةِ بَدْءٍ إِلِكْتُرُونِيَّةٍ (إِلِكْتْرُونِيكْ سُوفْتْ سْتَارْتَرْزْ - Electronic Soft Starters):

أَيُّهَا الطُّلَّابُ الْأَفَاضِلُ، مَعَ التَّقَدُّمِ الْكَبِيرِ فِي مَجَالِ إِلِكْتُرُونِيَّاتِ الْقُدْرَةِ، ظَهَرَتْ حُلُولٌ مُتَطَوِّرَةٌ لِلتَّحَكُّمِ فِي تَشْغِيلِ الْمُحَرِّكَاتِ الْكَهْرَبَائِيَّةِ، وَمِنْ أَبْرَزِهَا **بَادِئَاتُ الْحَرَكَةِ النَّاعِمَةِ الْإِلِكْتُرُونِيَّةِ**. هَذِهِ الْأَجْهِزَةُ تُقَدِّمُ مُسْتَوًى عَالِيًا مِنَ التَّحَكُّمِ وَالْحِمَايَةِ، وَتُغَيِّرُ مَفْهُومَ بَدْءِ الْحَرَكَةِ التَّقْلِيدِيِّ.

**أَوَّلًا: الْفِكْرَةُ الْأَسَاسِيَّةُ وَالْمَبْدَأُ الْعِلْمِيُّ:**
تَعْتَمِدُ بَادِئَاتُ الْحَرَكَةِ النَّاعِمَةِ عَلَى **التَّحَكُّمِ الدَّقِيقِ وَالتَّدْرِيجِيِّ فِي الْجُهْدِ الْمُسَلَّطِ عَلَى مَلَفَّاتِ الْعُضْوِ الثَّابِتِ لِلْمُحَرِّكِ** خِلَالَ فَتْرَةِ بَدْءِ الْحَرَكَةِ. الْهَدَفُ هُوَ تَحْقِيقُ "بَدْءٍ نَاعِمٍ" (Soft Start)، أَيْ تَسَارُعٍ مُنْتَظِمٍ لِلْمُحَرِّكِ بِدُونِ صَدَمَاتٍ أَوْ قَفَزَاتٍ مُفَاجِئَةٍ فِي التَّيَّارِ أَوِ الْعَزْمِ. يَتِمُّ ذَلِكَ مِنْ خِلَالِ:

1.  **إِلِكْتُرُونِيَّاتُ الْقُدْرَةِ (Power Electronics):** الْقَلْبُ النَّابِضُ لِهَذِهِ الْأَجْهِزَةِ هُوَ مَجْمُوعَةٌ مِنْ عَنَاصِرِ إِلِكْتُرُونِيَّاتِ الْقُدْرَةِ، وَأَشْهَرُهَا **الثَّايْرِسْتُورَاتُ (Thyristors)**، وَالَّتِي تُعْرَفُ أَيْضًا بِالْمُقَوِّمَاتِ السِّلِيكُونِيَّةِ الْمُتَحَكَّمِ فِيهَا (Silicon Controlled Rectifiers - SCRs). عَادَةً مَا يُسْتَخْدَمُ زَوْجَانِ مِنَ الثَّايْرِسْتُورَاتِ مُوَصَّلَانِ بِشَكْلٍ مُتَعَاكِسٍ مُتَوَازٍ (back-to-back) لِكُلِّ وَجْهٍ مِنَ الْأَوْجُهِ الثَّلَاثَةِ، مِمَّا يُتِيحُ التَّحَكُّمَ فِي كِلَا نِصْفَيْ مَوْجَةِ التَّيَّارِ الْمُتَرَدِّدِ.
2.  **التَّحَكُّمُ فِي زَاوِيَةِ الْإِشْعَالِ (Firing Angle Control):** الثَّايْرِسْتُورَاتُ تَعْمَلُ كَمَفَاتِيحَ إِلِكْتُرُونِيَّةٍ سَرِيعَةٍ. مِنْ خِلَالِ التَّحَكُّمِ الدَّقِيقِ فِي اللَّحْظَةِ الَّتِي يَبْدَأُ فِيهَا الثَّايْرِسْتُورُ بِالتَّوْصِيلِ خِلَالَ كُلِّ نِصْفِ دَوْرَةٍ لِمَوْجَةِ الْجُهْدِ (وَهُوَ مَا يُعْرَفُ بِزَاوِيَةِ الْإِشْعَالِ)، يُمْكِنُنَا "تَقْطِيعُ" جُزْءٍ مِنَ الْمَوْجَةِ الْجَيْبِيَّةِ لِلْجُهْدِ. كُلَّمَا زَادَتْ زَاوِيَةُ الْإِشْعَالِ، قَلَّ الْجُزْءُ مِنَ الْمَوْجَةِ الَّذِي يَمُرُّ إِلَى الْمُحَرِّكِ، وَبِالتَّالِي تَقِلُّ الْقِيمَةُ الْفَعَّالَةُ (RMS Value) لِلْجُهْدِ الْمُسَلَّطِ عَلَى الْمُحَرِّكِ.
3.  **الرَّامْبُ التَّدْرِيجِيُّ لِلْجُهْدِ (Voltage Ramp):** فِي لَحْظَةِ بَدْءِ الْحَرَكَةِ، تُبْدَأُ زَاوِيَةُ الْإِشْعَالِ بِقِيمَةٍ كَبِيرَةٍ، مِمَّا يَعْنِي أَنَّ جُهْدًا مُنْخَفِضًا جِدًّا يُسَلَّطُ عَلَى الْمُحَرِّكِ. ثُمَّ، بِشَكْلٍ تَدْرِيجِيٍّ وَمُتَحَكَّمٍ فِيهِ (عَادَةً وَفْقًا لِمُنْحَنًى زَمَنِيٍّ مُحَدَّدٍ مُسْبَقًا يُعْرَفُ بِـ "رَامْبِ التَّسَارُعِ" - Acceleration Ramp)، تَقِلُّ زَاوِيَةُ الْإِشْعَالِ، فَيَرْتَفِعُ الْجُهْدُ الْمُسَلَّطُ عَلَى الْمُحَرِّكِ تَدْرِيجِيًّا حَتَّى يَصِلَ إِلَى قِيمَةِ الْجُهْدِ الْكَامِلِ.

**ثَانِيًا: آلِيَّةُ الْعَمَلِ وَالْخَصَائِصُ الْمُمَيِّزَةُ:**
*   **بَدْءُ التَّشْغِيلِ:**
    *   عِنْدَ إِعْطَاءِ أَمْرِ الْبَدْءِ، تَقُومُ وَحْدَةُ التَّحَكُّمِ الدَّاخِلِيَّةُ (عَادَةً مُعَالِجٌ دَقِيقٌ - Microprocessor) بِتَطْبِيقِ جُهْدٍ ابْتِدَائِيٍّ مُنْخَفِضٍ عَلَى الْمُحَرِّكِ.
    *   يَتَزَايَدُ هَذَا الْجُهْدُ بِشَكْلٍ خَطِّيٍّ أَوْ غَيْرِ خَطِّيٍّ (حَسَبَ الْبَرْمَجَةِ) عَلَى مَدَى فَتْرَةٍ زَمَنِيَّةٍ مُحَدَّدَةٍ (زَمَنُ الرَّامْبِ - Ramp Time) حَتَّى يَصِلَ إِلَى الْجُهْدِ الْكَامِلِ لِلْمَصْدَرِ.
    *   **التَّحَكُّمُ فِي التَّيَّارِ:** الْكَثِيرُ مِنْ بَادِئَاتِ الْحَرَكَةِ النَّاعِمَةِ تَتَضَمَّنُ مِيزَةَ **تَحْدِيدِ تَيَّارِ الْبَدْءِ (Current Limiting)**. إِذَا حَاوَلَ الْمُحَرِّكُ سَحْبَ تَيَّارٍ يَتَجَاوَزُ الْحَدَّ الْمُعَدَّ مُسْبَقًا، فَإِنَّ وَحْدَةَ التَّحَكُّمِ تُعَدِّلُ مُعَدَّلَ ارْتِفَاعِ الْجُهْدِ لِتُبْقِيَ التَّيَّارَ ضِمْنَ الْحُدُودِ الْمَطْلُوبَةِ. هَذَا يَضْمَنُ أَنَّ تَيَّارَ الْبَدْءِ لَا يَتَجَاوَزُ قِيمَةً آمِنَةً (مِثْلَ اثْنَيْنِ وَنِصْفٍ إِلَى أَرْبَعَةِ أَضْعَافِ تَيَّارِ الْحِمْلِ الْكَامِلِ، بَدَلًا مِنْ خَمْسَةٍ إِلَى سَبْعَةِ أَضْعَافٍ).
    *   **عَزْمٌ مُسْتَقِرٌّ وَمُتَحَكَّمٌ فِيهِ:** بِالرَّغْمِ مِنْ أَنَّ الْجُهْدَ يَبْدَأُ مُنْخَفِضًا، إِلَّا أَنَّ التَّحَكُّمَ التَّدْرِيجِيَّ وَإِمْكَانِيَّةَ ضَبْطِ مُنْحَنَى التَّسَارُعِ يُسَاعِدَانِ فِي الْحِفَاظِ عَلَى عَزْمٍ كَافٍ لِتَحْرِيكِ الْحِمْلِ وَتَسَارُعِهِ بِشَكْلٍ نَاعِمٍ.

*   **بَعْدَ اكْتِمَالِ الْبَدْءِ:**
    *   عِنْدَمَا يَصِلُ الْجُهْدُ إِلَى الْقِيمَةِ الْكَامِلَةِ وَيَسْتَقِرُّ الْمُحَرِّكُ عِنْدَ سُرْعَتِهِ الْمُقَنَّنَةِ، فَإِنَّ مُعْظَمَ بَادِئَاتِ الْحَرَكَةِ النَّاعِمَةِ الْحَدِيثَةِ تَقُومُ **بِتَجَاوُزِ الثَّايْرِسْتُورَاتِ (Bypass)** مِنْ خِلَالِ مُلَامِسٍ دَاخِلِيٍّ (Bypass Contactor).
    *   السَّبَبُ فِي ذَلِكَ هُوَ أَنَّ الثَّايْرِسْتُورَاتِ، حَتَّى عِنْدَمَا تَكُونُ فِي حَالَةِ التَّوْصِيلِ الْكَامِلِ، تُسَبِّبُ انْخِفَاضًا طَفِيفًا فِي الْجُهْدِ وَتُوَلِّدُ بَعْضَ الْحَرَارَةِ (مَفَاقِيدُ تَشْغِيلٍ). بِتَجَاوُزِهَا، يَعْمَلُ الْمُحَرِّكُ مُبَاشَرَةً مِنَ الْمَصْدَرِ بِأَقَلِّ قَدْرٍ مِنَ الْمَفَاقِيدِ وَأَعْلَى كَفَاءَةٍ.

*   **مِيزَةُ الْإِيقَافِ النَّاعِمِ (Soft Stop) - اخْتِيَارِيَّةٌ:**
    *   بَعْضُ بَادِئَاتِ الْحَرَكَةِ النَّاعِمَةِ الْمُتَقَدِّمَةِ تُوَفِّرُ أَيْضًا مِيزَةَ **الْإِيقَافِ النَّاعِمِ**. بَدَلًا مِنْ فَصْلِ التَّيَّارِ عَنِ الْمُحَرِّكِ فَجْأَةً، تَقُومُ الْوَحْدَةُ بِتَقْلِيلِ الْجُهْدِ تَدْرِيجِيًّا قَبْلَ الْفَصْلِ الْكَامِلِ.
    *   هَذَا مُفِيدٌ فِي التَّطْبِيقَاتِ الَّتِي قَدْ يَتَسَبَّبُ فِيهَا الْإِيقَافُ الْمُفَاجِئُ فِي مَشَاكِلَ مِيكَانِيكِيَّةٍ أَوْ هَيْدْرُولِيكِيَّةٍ (مِثْلَ تَطْبِيقَاتِ الضَّخِّ لِتَجَنُّبِ الْمِطْرَقَةِ الْمَائِيَّةِ - Water Hammer).

**ثَالِثًا: مَزَايَا وَعُيُوبُ بَادِئَاتِ الْحَرَكَةِ النَّاعِمَةِ:**

*   **الْمَزَايَا الْكُبْرَى:**
    *   **بَدْءٌ نَاعِمٌ وَسَلِسٌ لِلْغَايَةِ:** يُقَلِّلُ الْإِجْهَادَ الْمِيكَانِيكِيَّ عَلَى الْمُحَرِّكِ، وَعَلَى نِظَامِ نَقْلِ الْحَرَكَةِ (مِثْلَ التُّرُوسِ وَالسُّيُورِ)، وَعَلَى الْحِمْلِ نَفْسِهِ، مِمَّا يُطِيلُ الْعُمْرَ الِافْتِرَاضِيَّ لِلْمُعَدَّاتِ.
    *   **تَحَكُّمٌ دَقِيقٌ وَمَرْنٌ فِي تَيَّارِ الْبَدْءِ:** يُمْكِنُ ضَبْطُ حَدٍّ أَقْصَى لِلتَّيَّارِ، وَتَعْدِيلُ مُدَّةِ وَشَكْلِ رَامْبِ التَّسَارُعِ لِيُنَاسِبَ الْحِمْلَ بِدِقَّةٍ.
    *   **تَقْلِيلٌ كَبِيرٌ لِهُبُوطِ الْجُهْدِ عَلَى الشَّبَكَةِ:** بِسَبَبِ السَّيْطَرَةِ عَلَى تَيَّارِ الْبَدْءِ، يَقِلُّ التَّأْثِيرُ السَّلْبِيُّ عَلَى جَوْدَةِ الطَّاقَةِ فِي الشَّبَكَةِ.
    *   **زِيَادَةُ الْعُمْرِ الِافْتِرَاضِيِّ لِلْمُحَرِّكِ وَالْمُكَوِّنَاتِ الْكَهْرَبَائِيَّةِ:** تَقْلِيلُ الصَّدَمَاتِ الْكَهْرَبَائِيَّةِ وَالْمِيكَانِيكِيَّةِ يُسْهِمُ فِي ذَلِكَ.
    *   **مَجْمُوعَةٌ وَاسِعَةٌ مِنَ الْمِيزَاتِ الْإِضَافِيَّةِ:** الْكَثِيرُ مِنْ هَذِهِ الْوَحَدَاتِ تَأْتِي مَعَ وَظَائِفَ حِمَايَةٍ مُدْمَجَةٍ (مِثْلَ الْحِمَايَةِ مِنَ الْحِمْلِ الزَّائِدِ، وَفُقْدَانِ أَحَدِ الْأَوْجُهِ، وَارْتِفَاعِ دَرَجَةِ الْحَرَارَةِ)، وَإِمْكَانِيَّاتِ تَشْخِيصٍ لِلْأَعْطَالِ، وَوَاجِهَاتِ اتِّصَالٍ مَعَ أَنْظِمَةِ التَّحَكُّمِ الْآلِيِّ.
    *   **تَوْفِيرٌ فِي الطَّاقَةِ (فِي بَعْضِ الْحَالَاتِ):** فِي التَّطْبِيقَاتِ ذَاتِ الْأَحْمَالِ الْمُتَغَيِّرَةِ، بَعْضُ الْبَادِئَاتِ النَّاعِمَةِ الْمُتَقَدِّمَةِ يُمْكِنُهَا تَوْفِيرُ الطَّاقَةِ عَنْ طَرِيقِ تَحْسِينِ الْجُهْدِ أَثْنَاءَ فَتَرَاتِ الْحِمْلِ الْمُنْخَفِضِ.

*   **الْعُيُوبُ أَوْ النِّقَاطُ الَّتِي يَجِبُ أَخْذُهَا فِي الْحُسْبَانِ:**
    *   **التَّكْلِفَةُ الْأَوَّلِيَّةُ:** عَادَةً مَا تَكُونُ بَادِئَاتُ الْحَرَكَةِ النَّاعِمَةِ أَكْثَرَ تَكْلِفَةً عِنْدَ الشِّرَاءِ مُقَارَنَةً بِالطُّرُقِ التَّقْلِيدِيَّةِ الْبَسِيطَةِ (مِثْلَ مُفْتَاحِ نَجْمَةٌ/دِلْتَا). وَلَكِنْ، يَجِبُ النَّظَرُ إِلَى التَّكْلِفَةِ الْإِجْمَالِيَّةِ عَلَى الْمَدَى الطَّوِيلِ (Total Cost of Ownership)، وَالَّتِي قَدْ تَكُونُ أَقَلَّ بِسَبَبِ تَوْفِيرِ الصِّيَانَةِ وَزِيَادَةِ عُمْرِ الْمُعَدَّاتِ.
    *   **تَوْلِيدُ التَّوَافُقِيَّاتِ (Harmonics):** عَمَلِيَّةُ تَقْطِيعِ مَوْجَةِ الْجُهْدِ بِاسْتِخْدَامِ الثَّايْرِسْتُورَاتِ قَدْ تُؤَدِّي إِلَى تَوْلِيدِ بَعْضِ التَّشْوِيهِ فِي مَوْجَةِ التَّيَّارِ (التَّوَافُقِيَّاتُ). وَلَكِنَّ مُعْظَمَ الْبَادِئَاتِ الْحَدِيثَةِ تُصَمَّمُ لِتَقْلِيلِ هَذَا الْأَثَرِ، وَيَكُونُ التَّأْثِيرُ مَحْدُودًا خِلَالَ فَتْرَةِ الْبَدْءِ الْقَصِيرَةِ فَقَطْ، خُصُوصًا مَعَ وُجُودِ مُلَامِسِ التَّجَاوُزِ.
    *   **الْحَاجَةُ إِلَى تَهْوِيَةٍ:** الثَّايْرِسْتُورَاتُ تُوَلِّدُ حَرَارَةً أَثْنَاءَ عَمَلِهَا، وَلِذَلِكَ قَدْ تَتَطَلَّبُ الْوَحْدَةُ تَهْوِيَةً مُنَاسِبَةً أَوْ مُشَتِّتَاتٍ حَرَارِيَّةً (Heat Sinks).

بِشَكْلٍ عَامٍّ، تُعَدُّ أَجْهِزَةُ الْبَدْءِ الْإِلِكْتُرُونِيَّةِ الْخِيَارَ الْأَكْثَرَ تَقَدُّمًا وَفَعَالِيَّةً لِلتَّحَكُّمِ فِي بَدْءِ حَرَكَةِ الْمُحَرِّكَاتِ الْحَثِّيَّةِ فِي الْعَدِيدِ مِنَ التَّطْبِيقَاتِ الْحَدِيثَةِ، حَيْثُ تُوَفِّرُ تَوَازُنًا مُمْتَازًا بَيْنَ تَقْلِيلِ تَيَّارِ الْبَدْءِ، وَضَمَانِ تَسَارُعٍ نَاعِمٍ، وَتَقْدِيمِ مَجْمُوعَةٍ مِنَ الْمِيزَاتِ الْإِضَافِيَّةِ الَّتِي تُعَزِّزُ مِنْ مُوَثُوقِيَّةِ النِّظَامِ وَسَلَامَتِهِ.

أَتَمَنَّى أَنْ يَكُونَ هَذَا الشَّرْحُ الشَّامِلُ قَدْ أَعْطَاكَ صُورَةً كَامِلَةً عَنْ هَذِهِ التِّقْنِيَّةِ الْهَامَّةِ. هَلْ مِنْ أَسْئِلَةٍ أُخْرَى تَخُصُّ بَادِئَاتِ الْحَرَكَةِ النَّاعِمَةِ؟

---

مُمْتَازْ. الْآنَ نَصِلُ إِلَى طَرِيقَةٍ حَدِيثَةٍ نِسْبِيًّا وَمُتَطَوِّرَةٍ لِبَدْءِ حَرَكَةِ الْمُحَرِّكَاتِ الْحَثِّيَّةِ، وَهِيَ تَعْتَمِدُ عَلَى التِّقْنِيَّاتِ الْإِلِكْتُرُونِيَّةِ.

## 5. بِاسْتِخْدَامِ أَجْهِزَةِ بَدْءٍ إِلِكْتُرُونِيَّةٍ (إِلِكْتْرُونِيكْ سُوفْتْ سْتَارْتَرْزْ):

لَقَدْ ظَهَرَتْ حَدِيثًا أَجْهِزَةٌ مُتَخَصِّصَةٌ لِبَدْءِ حَرَكَةِ الْمُحَرِّكَاتِ الْحَثِّيَّةِ، تُعْرَفُ عَادَةً بِـ "بَادِئَاتِ الْحَرَكَةِ النَّاعِمَةِ الْإِلِكْتُرُونِيَّةِ" (Electronic Soft Starters). هَذِهِ الْأَجْهِزَةُ تَسْتَخْدِمُ تِقْنِيَةَ إِلِكْتُرُونِيَّاتِ الْقُدْرَةِ (Power Electronics) لِتَوْفِيرِ تَحَكُّمٍ دَقِيقٍ وَنَاعِمٍ فِي عَمَلِيَّةِ بَدْءِ الْمُحَرِّكِ.

الْمَبْدَأُ الْأَسَاسِيُّ الَّذِي تَعْمَلُ بِهِ هَذِهِ الْأَجْهِزَةُ هُوَ التَّحَكُّمُ فِي الْجُهْدِ الْمُسَلَّطِ عَلَى الْمُحَرِّكِ بِشَكْلٍ تَدْرِيجِيٍّ وَمُسْتَمِرٍّ خِلَالَ فَتْرَةِ الْبَدْءِ. يَتِمُّ ذَلِكَ عَادَةً بِاسْتِخْدَامِ عَنَاصِرَ إِلِكْتُرُونِيَّةٍ قَابِلَةٍ لِلتَّحَكُّمِ مِثْلِ الثَّايْرِسْتُورَاتِ (Thyristors) أَوْ مَا يُعْرَفُ بِالسِّيلِيكُونْ كُنْتْرُولْدْ رِكْتِيفَايَرْزْ (SCRs). هَذِهِ الْعَنَاصِرُ تَعْمَلُ كَمَفَاتِيحَ إِلِكْتُرُونِيَّةٍ سَرِيعَةٍ، يُمْكِنُ التَّحَكُّمُ فِي زَاوِيَةِ إِشْعَالِهَا (firing angle) لِتَقْطِيعِ مَوْجَةِ الْجُهْدِ، وَبِالتَّالِي التَّحَكُّمُ فِي الْقِيمَةِ الْفَعَّالَةِ لِلْجُهْدِ الَّذِي يَصِلُ إِلَى الْمُحَرِّكِ.

فِي لَحْظَةِ الْبَدْءِ، تُعْطِي هَذِهِ الْأَجْهِزَةُ جُهْدًا مُنْخَفِضًا لِلْمُحَرِّكِ، ثُمَّ تُزِيدُهُ تَدْرِيجِيًّا حَتَّى يَصِلَ إِلَى الْجُهْدِ الْكَامِلِ عِنْدَمَا يَقْتَرِبُ الْمُحَرِّكُ مِنْ سُرْعَتِهِ الْمُقَنَّنَةِ. الْجَمِيلُ فِي هَذِهِ الطَّرِيقَةِ أَنَّهَا تُتِيحُ لَنَا مَعَ التَّحَكُّمِ فِي الْجُهْدِ، أَنْ نُرَاقِبَ أَيْضًا تَيَّارَ الْبَدْءِ وَنَحُدَّ مِنْهُ عِنْدَ قِيمَةٍ مُعَيَّنَةٍ. بِهَذَا نَضْمَنُ أَنَّ التَّيَّارَ يَظَلُّ ثَابِتًا أَوْ ضِمْنَ حُدُودٍ آمِنَةٍ طِيلَةَ فَتْرَةِ الْبَدْءِ، مَعَ الْحِفَاظِ عَلَى عَزْمٍ مُسْتَقِرٍّ وَكَافٍ لِتَسَارُعِ الْمُحَرِّكِ.

لِنُلَخِّصَ أَهَمَّ مَزَايَا هَذِهِ الطَّرِيقَةِ:
*   **بَدْءٌ نَاعِمٌ وَتَدْرِيجِيٌّ:** تُوَفِّرُ تَسَارُعًا نَاعِمًا لِلْمُحَرِّكِ بِدُونِ قَفَزَاتٍ مُفَاجِئَةٍ فِي الْعَزْمِ أَوِ التَّيَّارِ، مِمَّا يُقَلِّلُ الْإِجْهَادَ الْمِيكَانِيكِيَّ عَلَى الْمُحَرِّكِ وَالْحِمْلِ الْمُتَّصِلِ بِهِ.
*   **تَحَكُّمٌ دَقِيقٌ فِي التَّيَّارِ:** يُمْكِنُ ضَبْطُ حَدٍّ أَقْصَى لِتَيَّارِ الْبَدْءِ، مِمَّا يَحْمِي الْمُحَرِّكَ وَالشَّبَكَةَ الْكَهْرَبَائِيَّةَ.
*   **تَقْلِيلُ هُبُوطِ الْجُهْدِ:** بِسَبَبِ التَّحَكُّمِ فِي تَيَّارِ الْبَدْءِ، يَقِلُّ تَأْثِيرُ بَدْءِ الْمُحَرِّكِ عَلَى الشَّبَكَةِ الْكَهْرَبَائِيَّةِ.
*   **عَزْمُ بَدْءٍ مُسْتَقِرٌّ:** تُحَافِظُ عَلَى عَزْمٍ كَافٍ لِتَحْرِيكِ الْحِمْلِ أَثْنَاءَ فَتْرَةِ الْبَدْءِ.
*   **مَزَايَا إِضَافِيَّةٌ:** الْكَثِيرُ مِنْ هَذِهِ الْأَجْهِزَةِ الْحَدِيثَةِ تُقَدِّمُ مَزَايَا إِضَافِيَّةً مِثْلَ الْحِمَايَةِ مِنَ الْحِمْلِ الزَّائِدِ، وَفُقْدَانِ الْوَجْهِ، وَارْتِفَاعِ الْحَرَارَةِ، وَكَذَلِكَ إِمْكَانِيَّةُ الْإِيقَافِ النَّاعِمِ (Soft Stop) لِتَقْلِيلِ الصَّدَمَاتِ عِنْدَ إِيقَافِ الْمُحَرِّكِ.

بِالطَّبْعِ، هَذِهِ الْأَجْهِزَةُ قَدْ تَكُونُ أَكْثَرَ تَكْلِفَةً مُقَارَنَةً بِبَعْضِ الطُّرُقِ التَّقْلِيدِيَّةِ الْبَسِيطَةِ، وَلَكِنَّ الْفَوَائِدَ الَّتِي تُقَدِّمُهَا مِنْ حَيْثُ الْأَدَاءِ وَالْحِمَايَةِ وَالتَّحَكُّمِ تَجْعَلُهَا خِيَارًا مُمْتَازًا، خُصُوصًا لِلتَّطْبِيقَاتِ الْحَسَّاسَةِ أَوِ الْمُحَرِّكَاتِ الْكَبِيرَةِ.

هَذِهِ الطَّرِيقَةُ تُعْتَبَرُ الْأَفْضَلَ فِي الْكَثِيرِ مِنَ الْحَالَاتِ الْيَوْمَ، لِأَنَّهَا تُوَفِّرُ تَسَارُعًا نَاعِمًا وَتَحَكُّمًا دَقِيقًا بِدُونِ قَفَزَاتٍ مُفَاجِئَةٍ أَوْ إِجْهَادٍ مِيكَانِيكِيٍّ كَمَا هُوَ الْحَالُ فِي الطُّرُقِ التَّقْلِيدِيَّةِ.

بِهَذَا نَكُونُ قَدِ اسْتَعْرَضْنَا خَمْسَ طُرُقٍ رَئِيسِيَّةٍ لِبَدْءِ حَرَكَةِ الْمُحَرِّكَاتِ الْحَثِّيَّةِ ثُلَاثِيَّةِ الْأَوْجُهِ. كُلُّ طَرِيقَةٍ لَهَا مَزَايَاهَا وَعُيُوبُهَا، وَاخْتِيَارُ الطَّرِيقَةِ الْمُنَاسِبَةِ يَعْتَمِدُ عَلَى عِدَّةِ عَوَامِلَ مِثْلِ حَجْمِ الْمُحَرِّكِ، وَنَوْعِ الْحِمْلِ، وَمُتَطَلَّبَاتِ الشَّبَكَةِ الْكَهْرَبَائِيَّةِ، وَالتَّكْلِفَةِ.

---

بِالتَّأْكِيدِ، بَعْدَ هَذَا الشَّرْحِ الْمُفَصَّلِ لِكُلِّ طَرِيقَةٍ، دَعُونَا نَقُومُ بِتَلْخِيصٍ سَرِيعٍ لِأَهَمِّ النِّقَاطِ الْمُتَعَلِّقَةِ بِطُرُقِ بَدْءِ حَرَكَةِ الْمُحَرِّكَاتِ الْحَثِّيَّةِ ثُلَاثِيَّةِ الْأَوْجُهِ، لِتَرْسِيخِ الْمَفَاهِيمِ الْأَسَاسِيَّةِ.

**الْهَدَفُ الْأَسَاسِيُّ مِنْ طُرُقِ بَدْءِ الْحَرَكَةِ هُوَ تَقْلِيلُ تَيَّارِ الْبَدْءِ الْعَالِي الَّذِي يَسْحَبُهُ الْمُحَرِّكُ عِنْدَ تَوْصِيلِهِ مُبَاشَرَةً بِالْمَصْدَرِ، وَالَّذِي قَدْ يُسَبِّبُ مَشَاكِلَ لِلْمُحَرِّكِ نَفْسِهِ وَلِلشَّبَكَةِ الْكَهْرَبَائِيَّةِ.**

إِلَيْكُمْ مُلَخَّصُ الطُّرُقِ الَّتِي نَاقَشْنَاهَا:

1.  **تَوْصِيلُ مُقَاوَمَةٍ ثُلَاثِيَّةٍ عَلَى التَّوَالِي مَعَ مَلَفَّاتِ الْعُضْوِ الثَّابِتِ:**
    *   **الْمَبْدَأُ:** إِضَافَةُ مُقَاوَمَاتٍ لِزِيَادَةِ مُعَاوَقَةِ الدَّائِرَةِ وَخَفْضِ الْجُهْدِ عَلَى الْمُحَرِّكِ.
    *   **الْمَزَايَا:** بَسَاطَةُ التَّصْمِيمِ.
    *   **الْعُيُوبُ:** مَفَاقِيدُ طَاقَةٍ عَالِيَةٌ فِي الْمُقَاوَمَاتِ، انْخِفَاضٌ كَبِيرٌ فِي عَزْمِ الْبَدْءِ.
    *   **الِاسْتِخْدَامُ:** قَلِيلٌ، وَقَدْ يُنَاسِبُ مُحَرِّكَاتٍ صَغِيرَةً جِدًّا أَوْ تَطْبِيقَاتٍ لَا تَتَطَلَّبُ عَزْمَ بَدْءٍ عَالِيًا.

2.  **اسْتِخْدَامُ مُحَوِّلٍ ذَاتِيٍّ (أَوْتُو تِرَانْسْفُورْمَرْ):**
    *   **الْمَبْدَأُ:** اسْتِخْدَامُ مُحَوِّلٍ ذَاتِيٍّ لِتَوْفِيرِ جُهْدٍ مُنْخَفِضٍ لِلْمُحَرِّكِ أَثْنَاءَ الْبَدْءِ.
    *   **الْمَزَايَا:** كَفَاءَةٌ أَفْضَلُ مِنْ طَرِيقَةِ الْمُقَاوَمَاتِ، إِمْكَانِيَّةُ اخْتِيَارِ نِسَبِ تَخْفِيضٍ مُخْتَلِفَةٍ لِلْجُهْدِ، عَزْمُ بَدْءٍ أَفْضَلُ مُقَارَنَةً بِالْجُهْدِ الْمُخَفَّضِ.
    *   **الْعُيُوبُ:** أَكْثَرُ تَكْلِفَةً وَحَجْمًا مِنْ بَعْضِ الطُّرُقِ الْأُخْرَى.
    *   **الِاسْتِخْدَامُ:** جَيِّدٌ لِلْمُحَرِّكَاتِ الَّتِي تُوَصَّلُ نَجْمَةً بِشَكْلٍ دَائِمٍ وَلِلْأَحْمَالِ الَّتِي تَتَطَلَّبُ عَزْمَ بَدْءٍ مُعْتَدِلًا.

3.  **اسْتِخْدَامُ مُفْتَاحِ نَجْمَةٌ/دِلْتَا:**
    *   **الْمَبْدَأُ:** بَدْءُ الْمُحَرِّكِ بِتَوْصِيلَةِ نَجْمَةٍ (لِتَقْلِيلِ الْجُهْدِ وَالتَّيَّارِ)، ثُمَّ التَّحْوِيلُ إِلَى تَوْصِيلَةِ دِلْتَا عِنْدَ الْوُصُولِ لِسُرْعَةٍ مُعَيَّنَةٍ.
    *   **الْمَزَايَا:** بَسِيطَةٌ نِسْبِيًّا، فَعَّالَةٌ فِي تَقْلِيلِ تَيَّارِ الْبَدْءِ (إِلَى الثُّلُثِ تَقْرِيبًا).
    *   **الْعُيُوبُ:** عَزْمُ بَدْءٍ مُنْخَفِضٌ (حَوَالَيْ الثُّلُثِ)، انْقِطَاعٌ لَحْظِيٌّ لِلتَّيَّارِ أَثْنَاءَ التَّحْوِيلِ (فِي الْمُفَاتِيحِ التَّقْلِيدِيَّةِ).
    *   **الِاسْتِخْدَامُ:** شَائِعٌ جِدًّا لِلْمُحَرِّكَاتِ الْمُصَمَّمَةِ لِلْعَمَلِ دِلْتَا، وَلِلْأَحْمَالِ الَّتِي لَا تَتَطَلَّبُ عَزْمَ بَدْءٍ عَالِيًا جِدًّا.

4.  **إِضَافَةُ مُقَاوَمَةٍ ثُلَاثِيَّةٍ عَلَى التَّوَالِي مَعَ مَلَفَّاتِ الْعُضْوِ الدَّائِرِ:**
    *   **الْمَبْدَأُ:** إِدْخَالُ مُقَاوَمَاتٍ خَارِجِيَّةٍ فِي دَائِرَةِ الْعُضْوِ الدَّائِرِ لِزِيَادَةِ عَزْمِ الْبَدْءِ وَتَقْلِيلِ تَيَّارِ الْبَدْءِ.
    *   **الْمَزَايَا:** عَزْمُ بَدْءٍ عَالٍ جِدًّا (يُمْكِنُ أَنْ يَصِلَ إِلَى الْعَزْمِ الْأَقْصَى)، تَقْلِيلٌ جَيِّدٌ لِتَيَّارِ الْبَدْءِ.
    *   **الْعُيُوبُ:** تَصْلُحُ فَقَطْ لِلْمُحَرِّكَاتِ ذَاتِ حَلَقَاتِ الِانْزِلَاقِ (أَغْلَى وَأَكْثَرُ صِيَانَةً)، تَكْلِفَةُ وَحَجْمُ الْمُقَاوَمَاتِ الْخَارِجِيَّةِ.
    *   **الِاسْتِخْدَامُ:** لِلْأَحْمَالِ الثَّقِيلَةِ جِدًّا الَّتِي تَتَطَلَّبُ عَزْمَ بَدْءٍ مُرْتَفِعًا مِثْلَ الرَّافِعَاتِ وَالْمَطَاحِنِ.

5.  **اسْتِخْدَامُ أَجْهِزَةِ بَدْءٍ إِلِكْتُرُونِيَّةٍ (بَادِئَاتُ الْحَرَكَةِ النَّاعِمَةِ):**
    *   **الْمَبْدَأُ:** اسْتِخْدَامُ إِلِكْتُرُونِيَّاتِ الْقُدْرَةِ لِلتَّحَكُّمِ التَّدْرِيجِيِّ فِي الْجُهْدِ الْمُسَلَّطِ عَلَى الْمُحَرِّكِ وَتَيَّارِ الْبَدْءِ.
    *   **الْمَزَايَا:** بَدْءٌ نَاعِمٌ جِدًّا، تَحَكُّمٌ دَقِيقٌ فِي التَّيَّارِ وَالْعَزْمِ، تَقْلِيلُ الْإِجْهَادِ الْمِيكَانِيكِيِّ، مَزَايَا حِمَايَةٍ إِضَافِيَّةٍ.
    *   **الْعُyُوبُ:** قَدْ تَكُونُ أَكْثَرَ تَكْلِفَةً مُقَارَنَةً بِالطُّرُقِ التَّقْلِيدِيَّةِ.
    *   **الِاسْتِخْدَامُ:** الْأَفْضَلُ فِي الْكَثِيرِ مِنَ التَّطْبِيقَاتِ الْحَدِيثَةِ، خُصُوصًا لِلْمُحَرِّكَاتِ الْكَبِيرَةِ وَالْأَحْمَالِ الْحَسَّاسَةِ.

هَذَا الْمُلَخَّصُ يُعْطِينَا نَظْرَةً عَامَّةً عَلَى الْخِيَارَاتِ الْمُتَاحَةِ لِبَدْءِ تَشْغِيلِ الْمُحَرِّكَاتِ الْحَثِّيَّةِ بِأَمَانٍ وَكَفَاءَةٍ. تَذَكَّرُوا دَائِمًا أَنَّ اخْتِيَارَ الطَّرِيقَةِ الْمُنَاسِبَةِ يَعْتَمِدُ عَلَى ظُرُوفِ التَّطْبِيقِ الْمُحَدَّدَةِ.

---


| وَجْهُ الْمُقَارَنَةِ                      | 1. مُقَاوَمَةٌ فِي الْعُضْوِ الثَّابِتِ                                     | 2. مُحَوِّلٌ ذَاتِيٌّ (أَوْتُو تِرَانْسْفُورْمَرْ)                               | 3. مُفْتَاحُ نَجْمَةٌ/دِلْتَا                                               | 4. مُقَاوَمَةٌ فِي الْعُضْوِ الدَّائِرِ (لِمُحَرِّكَاتِ حَلَقَاتِ الِانْزِلَاقِ)         | 5. بَادِئَةُ حَرَكَةٍ نَاعِمَةٌ إِلِكْتُرُونِيَّةٌ                               |
| :--------------------------------------- | :----------------------------------------------------------------------- | :--------------------------------------------------------------------------- | :----------------------------------------------------------------------- | :-------------------------------------------------------------------------------- | :--------------------------------------------------------------------------- |
| **الْمَبْدَأُ الْأَسَاسِيُّ**                 | إِضَافَةُ مُقَاوَمَةٍ لِتَقْلِيلِ الْجُهْدِ عَلَى الْعُضْوِ الثَّابِتِ.              | اسْتِخْدَامُ مُحَوِّلٍ ذَاتِيٍّ لِتَوْفِيرِ جُهْدٍ مُنْخَفِضٍ لِلْبَدْءِ.             | بَدْءٌ بِتَوْصِيلَةِ نَجْمَةٍ (جُهْدٌ أَقَلُّ)، ثُمَّ التَّحْوِيلُ إِلَى دِلْتَا.         | إِضَافَةُ مُقَاوَمَةٍ لِدَائِرَةِ الْعُضْوِ الدَّائِرِ لِتَعْدِيلِ خَصَائِصِ الْعَزْمِ.   | تَحَكُّمٌ إِلِكْتُرُونِيٌّ تَدْرِيجِيٌّ فِي الْجُهْدِ الْمُسَلَّطِ عَلَى الْمُحَرِّكِ.  |
| **تَقْلِيلُ تَيَّارِ الْبَدْءِ**              | مُعْتَدِلٌ.                                                                | جَيِّدٌ جِدًّا (تَيَّارُ الْخَطِّ يَقِلُّ بِمُرَبَّعِ نِسْبَةِ تَخْفِيضِ الْجُهْدِ). | جَيِّدٌ (تَيَّارُ الْخَطِّ يَقِلُّ إِلَى ~1/3 الْبَدْءِ الْمُبَاشِرِ دِلْتَا).   | جَيِّدٌ جِدًّا.                                                                | مُمْتَازٌ (يُمْكِنُ تَحْدِيدُهُ وَضَبْطُهُ بِدِقَّةٍ).                               |
| **عَزْمُ الْبَدْءِ**                        | **مُنْخَفِضٌ جِدًّا**.                                                     | مُعْتَدِلٌ إِلَى جَيِّدٍ (يَقِلُّ بِمُرَبَّعِ نِسْبَةِ تَخْفِيضِ الْجُهْدِ).     | مُنْخَفِضٌ (حَوَالَيْ 1/3 عَزْمِ الْبَدْءِ الْمُبَاشِرِ دِلْتَا).               | **عَالٍ جِدًّا** (يُمْكِنُ أَنْ يَصِلَ إِلَى الْعَزْمِ الْأَقْصَى).                   | جَيِّدٌ جِدًّا (قَابِلٌ لِلضَّبْطِ وَالتَّحَكُّمِ).                                  |
| **سَلَاسَةُ الْبَدْءِ/التَّسَارُعِ**          | قَفَزَاتٌ عِنْدَ إِخْرَاجِ الْمُقَاوَمَةِ.                                        | أَكْثَرُ سَلَاسَةً، قَفْزَةٌ عِنْدَ التَّحْوِيلِ لِلْجُهْدِ الْكَامِلِ.          | صَدْمَةٌ (انْقِطَاعٌ لَحْظِيٌّ) عِنْدَ التَّحْوِيلِ (Open Transition).       | سَلِسٌ مَعَ التَّحَكُّمِ التَّدْرِيجِيِّ فِي الْمُقَاوَمَةِ.                             | **مُمْتَازَةٌ** (نَاعِمَةٌ وَمُتَحَكَّمٌ فِيهَا تَمَامًا).                           |
| **التَّكْلِفَةُ الْأَوَّلِيَّةُ**              | مُنْخَفِضَةٌ.                                                                | مُتَوَسِّطَةٌ إِلَى مُرْتَفِعَةٍ.                                              | مُنْخَفِضَةٌ إِلَى مُتَوَسِّطَةٍ.                                              | مُرْتَفِعَةٌ (مُحَرِّكٌ خَاصٌّ + مُقَاوَمَاتٌ + تَحَكُّمٌ).                          | مُرْتَفِعَةٌ عَادَةً.                                                              |
| **الْكَفَاءَةُ أَثْنَاءَ الْبَدْءِ**         | مُنْخَفِضَةٌ (مَفَاقِيدُ عَالِيَةٌ).                                             | جَيِّدَةٌ.                                                                 | جَيِّدَةٌ.                                                                 | مُنْخَفِضَةٌ (مَفَاقِيدُ فِي الْمُقَاوَمَاتِ الْخَارِجِيَّةِ).                         | جَيِّدَةٌ (يَتِمُّ تَجَاوُزُ الثَّايْرِسْتُورَاتِ غَالِبًا).                       |
| **التَّعْقِيدُ وَالصِّيَانَةُ**             | بَسِيطَةٌ.                                                                | أَكْثَرُ تَعْقِيدًا قَلِيلًا.                                                  | مُعْتَدِلُ التَّعْقِيدِ.                                                     | أَكْثَرُ تَعْقِيدًا (صِيَانَةُ الْفُرَشِ وَحَلَقَاتِ الِانْزِلَاقِ).                 | أَكْثَرُ تَعْقِيدًا (إِلِكْتُرُونِيَّاتٌ)، وَلَكِنَّهَا مُوَثُوقَةٌ.                |
| **مُنَاسَبَةُ الْمُحَرِّكِ**                 | جَمِيعُ الْأَنْوَاعِ.                                                          | جَمِيعُ الْأَنْوَاعِ (مُفَضَّلَةٌ لِلْمُوَصَّلَةِ نَجْمَةً دَائِمًا).           | مُحَرِّكَاتٌ مُصَمَّمَةٌ لِلْعَمَلِ دِلْتَا (أَطْرَافُهَا السِّتَّةُ مُتَاحَةٌ).  | مُحَرِّكَاتُ حَلَقَاتِ الِانْزِلَاقِ فَقَطْ.                                         | جَمِيعُ الْأَنْوَاعِ.                                                              |
| **مِيزَاتٌ إِضَافِيَّةٌ**                  | لَا تُوجَدُ عَادَةً.                                                           | لَا تُوجَدُ عَادَةً.                                                          | لَا تُوجَدُ عَادَةً.                                                          | إِمْكَانِيَّةُ التَّحَكُّمِ الْمَحْدُودِ فِي السُّرْعَةِ.                               | **مُمْتَازَةٌ** (حِمَايَاتٌ مُتَعَدِّدَةٌ، إِيقَافٌ نَاعِمٌ، تَشْخِيصٌ).         |
| **الِاسْتِخْدَامَاتُ الشَّائِعَةُ**         | مُحَرِّكَاتٌ صَغِيرَةٌ جِدًّا.                                                | مُحَرِّكَاتٌ مُتَوَسِّطَةٌ/كَبِيرَةٌ، أَحْمَالٌ ذَاتُ عَزْمِ بَدْءٍ مُعْتَدِلٍ.    | مَضَخَّاتٌ، مَرَاوِحٌ، ضَوَاغِطٌ صَغِيرَةٌ (عَزْمُ بَدْءٍ مُنْخَفِضٌ كَافٍ).     | رَافِعَاتٌ، مَطَاحِنٌ، كَسَّارَاتٌ (أَحْمَالٌ ثَقِيلَةٌ جِدًّا).                   | تَطْبِيقَاتٌ حَدِيثَةٌ، أَحْمَالٌ حَسَّاسَةٌ، مُحَرِّكَاتٌ كَبِيرَةٌ.               |
