# تَشْغِيلُ الْمُحَوِّلِ عِنْدَ الْحِمْلِ 


مُمْتَازٌ جِدًّا! الْآنَ وَقَدْ أَصْبَحَتْ لَدَيْنَا صُورَةٌ وَاضِحَةٌ تَمَامًا عَنْ سُلُوكِ الْمُحَوِّلِ فِي غِيَابِ أَيِّ حِمْلٍ عَلَى مَلَفِّهِ الثَّانَوِيِّ، حَانَ الْوَقْتُ لِنَنْتَقِلَ إِلَى الْوَضْعِ الْأَكْثَرِ شُيُوعًا وَتَطْبِيقًا فِي الْحَيَاةِ الْعَمَلِيَّةِ، أَلَا وَهُوَ **تَشْغِيلُ الْمُحَوِّلِ عِنْدَ الْحِمْلِ**. هَذَا هُوَ الْغَرَضُ الْأَسَاسِيُّ الَّذِي صُمِّمَ الْمُحَوِّلُ مِنْ أَجْلِهِ، أَيْ نَقْلُ الْقُدْرَةِ الْكَهْرَبَائِيَّةِ مِنْ دَائِرَةٍ إِلَى أُخْرَى. لِذَا، دَعُونَا نَرْجِعُ مَرَّةً أُخْرَى إِلَى الصَّفْحَةِ الْوَاحِدَةِ وَالثَّلَاثِينَ لِنَتَنَاوَلَ الْبَنْدَ التَّالِيَ:



**مَا الَّذِي يَتَغَيَّرُ بِالضَّبْطِ عِنْدَمَا نُوَصِّلُ حِمْلًا بِالْمَلَفِّ الثَّانَوِيِّ لِلْمُحَوِّلِ؟**
تَخَيَّلُوا مَعِي أَنَّنَا قُمْنَا الْآنَ بِتَوْصِيلِ مُعَاوَقَةٍ مَا (وَلْتَكُنْ مُمَثِّلَةً لِجِهَازٍ كَهْرَبَائِيٍّ أَوْ مَجْمُوعَةِ أَجْهِزَةٍ) عَلَى طَرَفَيِ الْمَلَفِّ الثَّانَوِيِّ لِلْمُحَوِّلِ. هَذِهِ الْمُعَاوَقَةُ نُشِيرُ إِلَيْهَا عَادَةً بِالرَّمْزِ "زِدْ صَبْ إِلْ" (حَيْثُ "إِلْ" تَرْمُزُ إِلَى "لُودْ" أَيْ حِمْلٍ).

بِمُجَرَّدِ تَوْصِيلِ هَذَا الْحِمْلِ "زِدْ صَبْ إِلْ"، سَتُصْبِحُ دَائِرَةُ الْمَلَفِّ الثَّانَوِيِّ مُغْلَقَةً. وَبِسَبَبِ وُجُودِ الْقُوَّةِ الدَّافِعَةِ الْكَهْرَبِيَّةِ الْمُسْتَحَثَّةِ "إِي اثْنَانْ" فِي الْمَلَفِّ الثَّانَوِيِّ (وَالَّتِي تَنْشَأُ بِفِعْلِ الْفَيْضِ الْمَغْنَاطِيسِيِّ الْمُتَرَدِّدِ الْقَادِمِ مِنَ الْمَلَفِّ الِابْتِدَائِيِّ)، سَيَبْدَأُ تَيَّارٌ كَهْرَبَائِيٌّ بِالْمُرُورِ فِي الْمَلَفِّ الثَّانَوِيِّ وَفِي الْحِمْلِ الْمُتَّصِلِ بِهِ. هَذَا التَّيَّارُ يُسَمَّى **تَيَّارَ الْمَلَفِّ الثَّانَوِيِّ** أَوْ **تَيَّارَ الْحِمْلِ**، وَنَرْمُزُ لَهُ بِـ "آي اثْنَانْ".

قِيمَةُ وَطَوْرُ هَذَا التَّيَّارِ "آي اثْنَانْ" تَعْتَمِدُ بِشَكْلٍ أَسَاسِيٍّ عَلَى أَمْرَيْنِ:
1.  **قِيمَةُ الْقُوَّةِ الدَّافِعَةِ الْكَهْرَبِيَّةِ الْمُسْتَحَثَّةِ "إِي اثْنَانْ"**: وَهِيَ تَعْتَمِدُ عَلَى الْجُهْدِ الْمُطَبَّقِ عَلَى الْمَلَفِّ الِابْتِدَائِيِّ وَعَلَى نِسْبَةِ التَّحْوِيلِ لِلْمُحَوِّلِ.
2.  **قِيمَةُ وَطَبِيعَةُ مُعَاوَقَةِ الْحِمْلِ "زِدْ صَبْ إِلْ"**: فَإِذَا كَانَ الْحِمْلُ مُقَاوَمَةً أُومِيَّةً بَحْتَةً، فَإِنَّ "آي اثْنَانْ" سَيَكُونُ فِي نَفْسِ طَوْرِ "إِي اثْنَانْ". أَمَّا إِذَا كَانَ الْحِمْلُ حَثِّيًّا (مِثْلَ الْمُحَرِّكَاتِ)، فَإِنَّ "آي اثْنَانْ" سَيَتَأَخَّرُ عَنْ "إِي اثْنَانْ". وَإِذَا كَانَ الْحِمْلُ سَعَوِيًّا (مِثْلَ الْمُكَثِّفَاتِ)، فَإِنَّ "آي اثْنَانْ" سَيَتَقَدَّمُ عَلَى "إِي اثْنَانْ".

**الْآنَ، مَا هُوَ تَأْثِيرُ مُرُورِ هَذَا التَّيَّارِ "آي اثْنَانْ" عَلَى الْمُحَوِّلِ بِأَكْمَلِهِ؟**
هَذَا هُوَ السُّؤَالُ الْجَوْهَرِيُّ! مُرُورُ التَّيَّارِ "آي اثْنَانْ" فِي الْمَلَفِّ الثَّانَوِيِّ لَنْ يَمُرَّ دُونَ أَنْ يُحْدِثَ تَغْيِيرَاتٍ فِي دَائِرَةِ الْمَلَفِّ الِابْتِدَائِيِّ أَيْضًا. لِنَتَتَبَّعَ الْأَحْدَاثَ:

1.  **تَوَلُّدُ قُوَّةٍ دَافِعَةٍ مَغْنَاطِيسِيَّةٍ (مَجْنِيتُومُوتِفْ فُورْسْ أَوْ إِمْ إِمْ إِفْ) مُضَادَّةٍ فِي الْمَلَفِّ الثَّانَوِيِّ**: تَيَّارُ الْحِمْلِ "آي اثْنَانْ" الْمَارُّ فِي الْمَلَفِّ الثَّانَوِيِّ (ذِي الْعَدَدِ مِنَ اللَّفَّاتِ "إِنْ اثْنَانْ") سَيُنْتِجُ قُوَّةً دَافِعَةً مَغْنَاطِيسِيَّةً ثَانَوِيَّةً تُسَاوِي ("إِنْ اثْنَانْ" مَضْرُوبَةً فِي "آي اثْنَانْ"). وَفْقًا لِقَانُونِ لِنْز، فَإِنَّ اتِّجَاهَ هَذِهِ الْـ "إِمْ إِمْ إِفْ" الثَّانَوِيَّةِ سَيَكُونُ بِحَيْثُ يُعَاكِسُ الْفَيْضَ الْمَغْنَاطِيسِيَّ الْأَصْلِيَّ "فَايْ" الَّذِي أَنْتَجَهَا. أَيْ أَنَّهَا سَتُحَاوِلُ إِضْعَافَ الْفَيْضِ الْمُشْتَرَكِ فِي الْقَلْبِ الْحَدِيدِيِّ.

2.  **انْخِفَاضٌ لَحْظِيٌّ فِي الْفَيْضِ الْمُشْتَرَكِ "فَايْ"**: هَذِهِ الْمُحَاوَلَةُ لِإِضْعَافِ الْفَيْضِ مِنْ قِبَلِ "إِمْ إِمْ إِفْ" الثَّانَوِيَّةِ سَتُؤَدِّي إِلَى انْخِفَاضٍ طَفِيفٍ فِي الْقِيمَةِ الْكُلِّيَّةِ لِلْفَيْضِ الْمُشْتَرَكِ "فَايْ" دَاخِلَ الْقَلْبِ الْحَدِيدِيِّ.

3.  **انْخِفَاضٌ فِي الْقُوَّةِ الدَّافِعَةِ الْكَهْرَبِيَّةِ الْمُسْتَحَثَّةِ فِي الْمَلَفِّ الِابْتِدَائِيِّ "إِي وَاحِدْ"**: بِمَا أَنَّ "إِي وَاحِدْ" تَعْتَمِدُ مُبَاشَرَةً عَلَى مُعَدَّلِ تَغَيُّرِ الْفَيْضِ "فَايْ"، فَإِنَّ أَيَّ انْخِفَاضٍ فِي "فَايْ" سَيُؤَدِّي إِلَى انْخِفَاضٍ مُقَابِلٍ فِي قِيمَةِ "إِي وَاحِدْ".

4.  **زِيَادَةُ الْفَرْقِ بَيْنَ جُهْدِ الْمَصْدَرِ "فِي وَاحِدْ" وَ "إِي وَاحِدْ"**: تَذَكَّرُوا أَنَّ جُهْدَ الْمَصْدَرِ "فِي وَاحِدْ" ثَابِتٌ (بِافْتِرَاضِ أَنَّ الْمَصْدَرَ مِثَالِيٌّ). عِنْدَمَا تَنْخَفِضُ "إِي وَاحِدْ"، فَإِنَّ الْفَرْقَ بَيْنَ "فِي وَاحِدْ" وَ "إِي وَاحِدْ" سَيَزْدَادُ. هَذَا الْفَرْقُ فِي الْجُهْدِ هُوَ الَّذِي يَدْفَعُ التَّيَّارَ لِلْمُرُورِ فِي مُعَاوَقَةِ الْمَلَفِّ الِابْتِدَائِيِّ.

5.  **سَحْبُ تَيَّارٍ إِضَافِيٍّ مِنَ الْمَصْدَرِ فِي الْمَلَفِّ الِابْتِدَائِيِّ**: نَتِيجَةً لِزِيَادَةِ هَذَا الْفَرْقِ فِي الْجُهْدِ، سَيَقُومُ الْمَلَفُّ الِابْتِدَائِيُّ بِسَحْبِ تَيَّارٍ إِضَافِيٍّ مِنَ الْمَصْدَرِ. هَذَا التَّيَّارُ الْإِضَافِيُّ، وَلْنَرْمُزْ لَهُ بِـ "آي اثْنَانْ دَاشْ" (أَوْ "آي وَاحِدْ صَبْ لُودْ")، لَهُ وَظِيفَةٌ مُحَدَّدَةٌ جِدًّا: **مُعَادَلَةُ الْأَثَرِ الْمُضْعِفِ لِلْفَيْضِ النَّاتِجِ عَنْ "إِمْ إِمْ إِفْ" الثَّانَوِيَّةِ**. بِمَعْنًى آخَرَ، فَإِنَّ الْقُوَّةَ الدَّافِعَةَ الْمَغْنَاطِيسِيَّةَ النَّاشِئَةَ عَنْ هَذَا التَّيَّارِ الْإِضَافِيِّ فِي الْمَلَفِّ الِابْتِدَائِيِّ ("إِنْ وَاحِدْ" مَضْرُوبَةً فِي "آي اثْنَانْ دَاشْ") سَتُعَادِلُ وَتُلْغِي تَمَامًا الْـ "إِمْ إِمْ إِفْ" الثَّانَوِيَّةَ ("إِنْ اثْنَانْ" مَضْرُوبَةً فِي "آي اثْنَانْ").

6.  **اسْتِعَادَةُ الْفَيْضِ الْمُشْتَرَكِ "فَايْ" إِلَى قِيمَتِهِ الْأَصْلِيَّةِ تَقْرِيبًا**: بِفَضْلِ هَذَا التَّيَّارِ الْإِضَافِيِّ "آي اثْنَانْ دَاشْ"، يَعُودُ الْفَيْضُ الْمُشْتَرَكُ "فَايْ" فِي الْقَلْبِ الْحَدِيدِيِّ إِلَى قِيمَتِهِ الَّتِي كَانَ عَلَيْهَا تَقْرِيبًا قَبْلَ تَوْصِيلِ الْحِمْلِ (أَيْ إِلَى الْقِيمَةِ الَّتِي يُحَدِّدُهَا جُهْدُ الْمَصْدَرِ "فِي وَاحِدْ" وَالتَّرَدُّدُ). هَذِهِ نُقْطَةٌ هَامَّةٌ جِدًّا، فَالْمُحَوِّلُ يَسْعَى دَائِمًا لِلْحِفَاظِ عَلَى الْفَيْضِ الْمُشْتَرَكِ ثَابِتًا تَقْرِيبًا بِغَضِّ النَّظَرِ عَنِ الْحِمْلِ (ضِمْنَ حُدُودِ تَصْمِيمِهِ).

**إِذَنْ، مَا هُوَ التَّيَّارُ الْكُلِّيُّ الَّذِي يَسْحَبُهُ الْمَلَفُّ الِابْتِدَائِيُّ مِنَ الْمَصْدَرِ فِي حَالَةِ الْحِمْلِ؟**
التَّيَّارُ الْكُلِّيُّ فِي الْمَلَفِّ الِابْتِدَائِيِّ "آي وَاحِدْ" فِي حَالَةِ الْحِمْلِ سَيَكُونُ الْآنَ هُوَ **الْمَجْمُوعَ الِاتِّجَاهِيَّ** لِتَيَّارَيْنِ:
1.  **تَيَّارُ اللَّاحِمْلِ "آي صَبْ زِيرُو"**: وَهُوَ التَّيَّارُ الَّذِي كَانَ يَمُرُّ أَصْلًا لِإِثَارَةِ الْقَلْبِ الْحَدِيدِيِّ وَتَغْطِيَةِ مَفَاقِيدِهِ، حَتَّى قَبْلَ تَوْصِيلِ الْحِمْلِ.
2.  **التَّيَّارُ الْإِضَافِيُّ الْمُعَاكِسُ لِتَيَّارِ الْحِمْلِ "آي اثْنَانْ دَاشْ"**: وَهُوَ التَّيَّارُ الَّذِي سُحِبَ خِصِّيصًا لِمُوَازَنَةِ الْـ "إِمْ إِمْ إِفْ" النَّاتِجَةِ عَنْ تَيَّارِ الْحِمْلِ فِي الْمَلَفِّ الثَّانَوِيِّ. وَيُمْكِنُ رَبْطُ "آي اثْنَانْ دَاشْ" بِـ "آي اثْنَانْ" مِنْ خِلَالِ نِسْبَةِ التَّحْوِيلِ: `"آي اثْنَانْ دَاشْ"` تُسَاوِي (`"إِنْ اثْنَانْ"` عَلَى `"إِنْ وَاحِدْ"`) مَضْرُوبَةً فِي `"آي اثْنَانْ"`. وَيَكُونُ "آي اثْنَانْ دَاشْ" فِي عَكْسِ اتِّجَاهِ "آي اثْنَانْ" تَقْرِيبًا (أَيْ بِفَرْقِ طَوْرِ مِئَةٍ وَثَمَانِينَ دَرَجَةً عَنْهُ إِذَا أَهْمَلْنَا زَاوِيَةَ "آي صَبْ زِيرُو" الصَّغِيرَةَ).

لِذَلِكَ، يُمْكِنُنَا كِتَابَةُ الْعَلَاقَةِ التَّالِيَةِ، وَهِيَ مُهِمَّةٌ جِدًّا، وَمُشَارٌ إِلَيْهَا فِي الصَّفْحَةِ بِالرَّقْمِ **أَرْبَعَةٌ شَرْطَةٌ سِتَّةٌ وَعِشْرُونَ**:
`"آي وَاحِدْ"` (كَمُتَّجِهٍ) يُسَاوِي `"آي صَبْ زِيرُو"` (كَمُتَّجِهٍ) جَمْعًا اتِّجَاهِيًّا مَعَ `"آي اثْنَانْ دَاشْ"` (كَمُتَّجِهٍ).
أَوْ بِصِيغَةٍ أُخْرَى، `مُتَّجَهُ "آي وَاحِدْ"` يُسَاوِي `مُتَّجَهُ "آي صَبْ زِيرُو"` زَائِدًا `مُتَّجَهُ "آي اثْنَانْ دَاشْ"`.

**الْمُخَطَّطُ الِاتِّجَاهِيُّ لِلْمُحَوِّلِ فِي حَالَةِ الْحِمْلِ**:
لِتَصَوُّرِ كُلِّ هَذِهِ الْعَلَاقَاتِ بِشَكْلٍ أَفْضَلَ، نَحْتَاجُ إِلَى رَسْمِ مُخَطَّطٍ اتِّجَاهِيٍّ جَدِيدٍ يَأْخُذُ فِي الْحُسْبَانِ وُجُودَ تَيَّارِ الْحِمْلِ "آي اثْنَانْ" وَالتَّيَّارِ الِابْتِدَائِيِّ الْكُلِّيِّ "آي وَاحِدْ".
*   سَنَبْدَأُ كَمَا فَعَلْنَا سَابِقًا بِاعْتِبَارِ الْفَيْضِ "فَايْ" كَمَرْجِعٍ.
*   سَيَكُونُ لَدَيْنَا "إِي وَاحِدْ" وَ "إِي اثْنَانْ" مُتَأَخِّرَيْنِ عَنْ "فَايْ" بِتِسْعِينَ دَرَجَةً.
*   سَيَظْهَرُ لَدَيْنَا الْآنَ مُتَّجِهٌ جَدِيدٌ هُوَ "آي اثْنَانْ" (تَيَّارُ الْحِمْلِ). زَاوِيَةُ "آي اثْنَانْ" بِالنِّسْبَةِ لِـ "إِي اثْنَانْ" (أَوْ بِالنِّسْبَةِ لِجُهْدِ الْخَرْجِ "فِي اثْنَانْ" الَّذِي يَخْتَلِفُ قَلِيلًا عَنْ "إِي اثْنَانْ" بِسَبَبِ الْهُبُوطِ فِي الْجُهْدِ دَاخِلَ مُعَاوَقَةِ الْمَلَفِّ الثَّانَوِيِّ) تَعْتَمِدُ عَلَى مُعَامِلِ قُدْرَةِ الْحِمْلِ.
*   سَيَظْهَرُ لَدَيْنَا أَيْضًا الْمُتَّجِهُ "آي اثْنَانْ دَاشْ" الَّذِي يُمَثِّلُ انْعِكَاسَ تَأْثِيرِ "آي اثْنَانْ" عَلَى الْمَلَفِّ الِابْتِدَائِيِّ، وَيَكُونُ فِي عَكْسِ اتِّجَاهِ "آي اثْنَانْ" تَقْرِيبًا.
*   سَيَبْقَى لَدَيْنَا مُتَّجِهُ تَيَّارِ اللَّاحِمْلِ "آي صَبْ زِيرُو" (الَّذِي يَتَكَوَّنُ مِنْ "آي صَبْ إِمْ" وَ "آي صَبْ سِي") كَمَا هُوَ تَقْرِيبًا.
*   وَأَخِيرًا، سَيَكُونُ الْمُتَّجِهُ "آي وَاحِدْ" (التَّيَّارُ الْكُلِّيُّ الْمَسْحُوبُ مِنَ الْمَصْدَرِ) هُوَ الْمُحَصِّلَةَ الِاتِّجَاهِيَّةَ لِـ "آي صَبْ زِيرُو" وَ "آي اثْنَانْ دَاشْ".
*   بِالطَّبْعِ، سَيَكُونُ هُنَاكَ أَيْضًا هُبُوطٌ فِي الْجُهْدِ عَبْرَ مُعَاوَقَةِ الْمَلَفِّ الِابْتِدَائِيِّ ("آي وَاحِدْ" مَضْرُوبٌ فِي "زِدْ وَاحِدْ") وَعَبْرَ مُعَاوَقَةِ الْمَلَفِّ الثَّانَوِيِّ ("آي اثْنَانْ" مَضْرُوبٌ فِي "زِدْ اثْنَانْ")، مِمَّا يَجْعَلُ الْجُهْدَ الْفِعْلِيَّ عَلَى أَطْرَافِ الْحِمْلِ "فِي اثْنَانْ" أَقَلَّ قَلِيلًا مِنْ "إِي اثْنَانْ"، وَيَجْعَلُ الْقُوَّةَ الدَّافِعَةَ الْمُسْتَحَثَّةَ "إِي وَاحِدْ" تَخْتَلِفُ قَلِيلًا عَنْ "مَايْنَسْ فِي وَاحِدْ".

**الْمُعَادَلَةُ أَرْبَعَةٌ شَرْطَةٌ خَمْسَةٌ وَعِشْرُونَ** الْمُقَدَّمَةُ فِي الصَّفْحَةِ هِيَ تَطْبِيقٌ مُبَاشِرٌ لِقَانُونِ أُومْ عَلَى دَائِرَةِ الْحِمْلِ (بِاعْتِبَارِ الْمُعَاوَقَاتِ الْمَنْسُوبَةِ):
`"آي اثْنَانْ دَاشْ"` (كَمُتَّجِهٍ) تُسَاوِي `"فِي اثْنَانْ دَاشْ"` (جُهْدَ الْخَرْجِ مَنْسُوبًا لِلِابْتِدَائِيِّ، كَمُتَّجِهٍ) مَقْسُومًا عَلَى `"زِدْ صَبْ إِلْ دَاشْ"` (مُعَاوَقَةَ الْحِمْلِ مَنْسُوبَةً لِلِابْتِدَائِيِّ، كَمُتَّجِهٍ).
حَيْثُ:
*   `"فِي اثْنَانْ دَاشْ"` هُوَ الْجُهْدُ عَلَى أَطْرَافِ الْحِمْلِ وَلَكِنْ بَعْدَ ضَرْبِهِ فِي نِسْبَةِ التَّحْوِيلِ ("إِنْ وَاحِدْ" عَلَى "إِنْ اثْنَانْ").
*   `"زِدْ صَبْ إِلْ دَاشْ"` هِيَ مُعَاوَقَةُ الْحِمْلِ الْفِعْلِيَّةُ وَلَكِنْ بَعْدَ ضَرْبِهَا فِي مُرَبَّعِ نِسْبَةِ التَّحْوِيلِ (مُرَبَّعُ "إِنْ وَاحِدْ" عَلَى "إِنْ اثْنَانْ").

إِنَّ فَهْمَ كَيْفِيَّةِ تَأْثِيرِ الْحِمْلِ عَلَى سُلُوكِ الْمُحَوِّلِ هُوَ أَمْرٌ حَاسِمٌ لِتَحْلِيلِ أَدَائِهِ وَلِفَهْمِ كَيْفِيَّةِ تَغَيُّرِ الْجُهُودِ وَالتَّيَّارَاتِ وَمُعَامِلِ الْقُدْرَةِ مَعَ تَغَيُّرِ الْحِمْلِ.
الْآنَ، وَكَمَا يُشِيرُ النَّصُّ، "وَيُمْكِنُ رَسْمُ الْمُخَطَّطِ الِاتِّجَاهِيِّ فِي حَالَةِ الْحِمْلِ بِاسْتِخْدَامِ الدَّائِرَةِ الْمُكَافِئَةِ لِلْمُحَوِّلِ فِي شَكْلِ أَرْبَعَةٌ شَرْطَةٌ أَرْبَعَةٌ وَعِشْرُونَ. وَيَكُونُ كَمَا فِي شَكْلِ أَرْبَعَةٌ شَرْطَةٌ تِسْعَةٌ وَعِشْرُونَ."

هَذَا يَعْنِي أَنَّ الشَّكْلَ الْقَادِمَ الَّذِي سَنَرَاهُ فِي الصَّفْحَةِ التَّالِيَةِ (شَكْلُ أَرْبَعَةٌ شَرْطَةٌ تِسْعَةٌ وَعِشْرُونَ) سَيُقَدِّمُ لَنَا تَمْثِيلًا بَصَرِيًّا كَامِلًا لِهَذِهِ الْعَلَاقَاتِ الْمُعَقَّدَةِ قَلِيلًا فِي حَالَةِ الْحِمْلِ. وَهُوَ مَا سَيَكُونُ مِحْوَرَ نِقَاشِنَا التَّالِي.

فَلْنَتَوَقَّفْ هُنَا لِلَحْظَاتٍ لِاسْتِيعَابِ هَذِهِ الْمَفَاهِيمِ الْجَدِيدَةِ، قَبْلَ أَنْ نَغُوصَ فِي تَفَاصِيلِ الْمُخَطَّطِ الِاتِّجَاهِيِّ لِلْمُحَوِّلِ تَحْتَ الْحِمْلِ.

---

جَيِّدٌ جِدًّا. الْآنَ، وَبَعْدَ أَنْ وَضَعْنَا الْأُسُسَ النَّظَرِيَّةَ لِفَهْمِ مَا يَحْدُثُ عِنْدَ تَحْمِيلِ الْمُحَوِّلِ، حَانَ الْوَقْتُ لِنَرَى كَيْفَ تَتَجَسَّدُ كُلُّ هَذِهِ التَّفَاعُلَاتِ بَيْنَ التَّيَّارَاتِ وَالْجُهُودِ فِي شَكْلٍ بَصَرِيٍّ وَاحِدٍ. لِذَلِكَ، أَدْعُوكُمْ لِتَوْجِيهِ انْتِبَاهِكُمْ الْكَامِلِ إِلَى **الشَّكْلِ أَرْبَعَةٌ شَرْطَةٌ تِسْعَةٌ وَعِشْرُونَ** الْمَوْجُودِ فِي الصَّفْحَةِ الثَّانِيَةِ وَالثَّلَاثِينَ مِنْ مَادَّتِنَا الْعِلْمِيَّةِ. هَذَا الشَّكْلُ يُقَدِّمُ لَنَا **الْمُخَطَّطَ الِاتِّجَاهِيَّ لِلْمُحَوِّلِ فِي حَالَةِ الْحِمْلِ**.

# **الشَّكْلُ أَرْبَعَةٌ شَرْطَةٌ تِسْعَةٌ وَعِشْرُونَ: الْمُخَطَّطُ الِاتِّجَاهِيُّ لِلْمُحَوِّلِ فِي حَالَةِ الْحِمْلِ**

تَذَكَّرُوا دَائِمًا أَنَّ الْمُخَطَّطَ الِاتِّجَاهِيَّ هُوَ خَارِطَتُنَا لِفَهْمِ الْعَلَاقَاتِ الطَّوْرِيَّةِ. وَفِي حَالَةِ الْحِمْلِ، يُصْبِحُ هَذَا الْمُخَطَّطُ أَكْثَرَ ثَرَاءً بِالتَّفَاصِيلِ مُقَارَنَةً بِحَالَةِ اللَّاحِمْلِ. لِنَقُمْ بِتَحْلِيلِهِ مَعًا جُزْءًا بِجُزْءٍ، مُنْطَلِقِينَ عَادَةً مِنْ كَمِّيَّةٍ مَرْجِعِيَّةٍ:

1.  **الْفَيْضُ الْمَغْنَاطِيسِيُّ الْمُشْتَرَكُ "فَايْ"**: كَمَا اعْتَدْنَا، يُؤْخَذُ الْفَيْضُ "فَايْ" كَمُتَّجِهٍ مَرْجِعِيٍّ، وَغَالِبًا مَا يُرْسَمُ أُفُقِيًّا مُتَّجِهًا نَحْوَ الْيَمِينِ. هُوَ الْقَلْبُ النَّابِضُ لِلْمُحَوِّلِ.

2.  **الْقُوَّتَانِ الدَّافِعَتَانِ الْكَهْرَبِيَّتَانِ الْمُسْتَحَثَّتَانِ "إِي وَاحِدْ" وَ "إِي اثْنَانْ"**: هَاتَانِ الْقُوَّتَانِ تَنْشَآنِ بِفِعْلِ تَغَيُّرِ الْفَيْضِ "فَايْ"، وَكَمَا نَعْلَمُ، فَإِنَّهُمَا تَتَأَخَّرَانِ عَنْ "فَايْ" بِزَاوِيَةِ تِسْعِينَ دَرَجَةً كَهْرَبِيَّةً. لِذَا، يُرْسَمُ الْمُتَّجِهَانِ "إِي وَاحِدْ" وَ "إِي اثْنَانْ" مُتَّجِهَيْنِ رَأْسِيًّا إِلَى الْأَسْفَلِ، وَيَكُونَانِ فِي نَفْسِ الطَّوْرِ مَعَ بَعْضِهِمَا.

3.  **جُهْدُ الْخَرْجِ عَلَى الْحِمْلِ "فِي اثْنَانْ"**: هَذَا هُوَ الْجُهْدُ الْفِعْلِيُّ الَّذِي يَصِلُ إِلَى الْحِمْلِ الْمُتَّصِلِ بِالْمَلَفِّ الثَّانَوِيِّ. "فِي اثْنَانْ" لَا يُسَاوِي "إِي اثْنَانْ" تَمَامًا، بَلْ يَكُونُ أَقَلَّ مِنْهُ قَلِيلًا بِسَبَبِ الْهُبُوطِ فِي الْجُهْدِ الَّذِي يَحْدُثُ دَاخِلَ مُعَاوَقَةِ الْمَلَفِّ الثَّانَوِيِّ نَفْسِهِ (الَّتِي تَتَكَوَّنُ مِنْ مُقَاوَمَةِ الْمَلَفِّ "آرْ اثْنَانْ" وَمُفَاعَلَةِ التَّسَرُّبِ لَهُ "إِكْسْ اثْنَانْ"). هَذَا الْهُبُوطُ فِي الْجُهْدِ هُوَ ("آي اثْنَانْ" مَضْرُوبٌ فِي "آرْ اثْنَانْ") وَ ("آي اثْنَانْ" مَضْرُوبٌ فِي "جَيْ إِكْسْ اثْنَانْ"). لِذَلِكَ، إِذَا انْطَلَقْنَا مِنَ الْمُتَّجَهِ "إِي اثْنَانْ" وَطَرَحْنَا مِنْهُ هَذَيْنِ الْهُبُوطَيْنِ فِي الْجُهْدِ (مَعَ مُرَاعَاةِ اتِّجَاهَاتِهِمَا الصَّحِيحَةِ)، نَحْصُلُ عَلَى الْمُتَّجَهِ "فِي اثْنَانْ". عَادَةً مَا يُتَّخَذُ "فِي اثْنَانْ" كَمَرْجِعٍ بِزَاوِيَةِ صِفْرٍ فِي كَثِيرٍ مِنَ التَّحْلِيلَاتِ، وَلَكِنْ فِي هَذَا الْمُخَطَّطِ الْعَامِّ، نَرَاهُ مُنْطَلِقًا مِنْ نُقْطَةِ الْأَصْلِ وَيَكُونُ لَهُ طَوْرٌ مُعَيَّنٌ. **فِي الشَّكْلِ أَمَامَنَا، "فِي اثْنَانْ" رُسِمَ بِحَيْثُ يَتَطَابَقُ مَعَ "إِي اثْنَانْ"، وَهَذَا يُمَثِّلُ حَالَةً تَقْرِيبِيَّةً أَوْ مِثَالِيَّةً تُهْمِلُ الْهُبُوطَ الدَّاخِلِيَّ فِي الْمَلَفِّ الثَّانَوِيِّ لِلتَّبْسِيطِ، وَهُوَ مَا يُشِيرُ إِلَيْهِ النَّصُّ "فِي اثْنَانْ يُسَاوِي إِي اثْنَانْ" بِجَانِبِ الْمُتَّجَهِ**.

4.  **تَيَّارُ الْحِمْلِ "آي اثْنَانْ"**: الْآنَ، بِمُجَرَّدِ تَحْدِيدِ اتِّجَاهِ "فِي اثْنَانْ"، يُمْكِنُنَا رَسْمُ مُتَّجَهِ تَيَّارِ الْحِمْلِ "آي اثْنَانْ". زَاوِيَةُ "آي اثْنَانْ" بِالنِّسْبَةِ لِـ "فِي اثْنَانْ" تَعْتَمِدُ عَلَى **مُعَامِلِ قُدْرَةِ الْحِمْلِ**. فِي الشَّكْلِ الْمُوَضَّحِ، نَرَى أَنَّ "آي اثْنَانْ" مُرْسُومٌ بِحَيْثُ يَتَأَخَّرُ عَنْ "فِي اثْنَانْ" بِزَاوِيَةٍ "فَايْ اثْنَانْ" (أَوْ "ثِيتَا اثْنَانْ"). هَذَا يُشِيرُ إِلَى أَنَّ الْحِمْلَ الْمُتَّصِلَ بِالْمُحَوِّلِ هُوَ **حِمْلٌ حَثِّيٌّ** (مِثْلَ مُحَرِّكٍ كَهْرَبَائِيٍّ). لَوْ كَانَ الْحِمْلُ مُقَاوَمَةً أُومِيَّةً، لَكَانَ "آي اثْنَانْ" فِي نَفْسِ طَوْرِ "فِي اثْنَانْ". وَلَوْ كَانَ الْحِمْلُ سَعَوِيًّا، لَتَقَدَّمَ "آي اثْنَانْ" عَلَى "فِي اثْنَانْ".

5.  **التَّيَّارُ الْإِضَافِيُّ الْمُعَاكِسُ لِتَيَّارِ الْحِمْلِ فِي الْمَلَفِّ الِابْتِدَائِيِّ "آي اثْنَانْ دَاشْ" (أَوْ "آي وَاحِدْ لُودْ")**: كَمَا شَرَحْنَا، فَإِنَّ "آي اثْنَانْ دَاشْ" هُوَ الْمُرَكِّبَةُ مِنْ تَيَّارِ الْمَلَفِّ الِابْتِدَائِيِّ الَّتِي تُعَوِّضُ الْأَثَرَ الْمَغْنَاطِيسِيَّ لِـ "آي اثْنَانْ". لِذَلِكَ، يُرْسَمُ الْمُتَّجِهُ "آي اثْنَانْ دَاشْ" بِحَيْثُ يَكُونُ **مُعَاكِسًا تَمَامًا فِي الِاتِّجَاهِ** لِـ "آي اثْنَانْ" (أَيْ بِفَرْقِ طَوْرِ مِئَةٍ وَثَمَانِينَ دَرَجَةً عَنْهُ)، وَتَكُونُ قِيمَتُهُ مُعَدَّلَةً بِنِسْبَةِ التَّحْوِيلِ. فِي الشَّكْلِ، نَرَى "آي اثْنَانْ دَاشْ" مُتَّجِهًا فِي الِاتِّجَاهِ الْمُقَابِلِ لِـ "آي اثْنَانْ".

6.  **تَيَّارُ اللَّاحِمْلِ "آي صَبْ زِيرُو"**: هَذَا الْمُتَّجِهُ يَبْقَى كَمَا هُوَ تَقْرِيبًا، مُتَأَخِّرًا عَنِ الْفَيْضِ "فَايْ" بِزَاوِيَةِ تِسْعِينَ دَرَجَةً (بِالنِّسْبَةِ لِمُرَكَّبَتِهِ الْفَعَّالَةِ "آي صَبْ سِي" الَّتِي تَكُونُ فِي طَوْرِ "إِي وَاحِدْ") وَمُتَأَخِّرًا عَنِ الْجُهْدِ "فِي وَاحِدْ" بِزَاوِيَةِ "فَايْ صَبْ زِيرُو" الْكَبِيرَةِ. فِي الشَّكْلِ، نَرَى مُكَوِّنَاتِهِ "آي صَبْ إِمْ" (مُرَكِّبَةَ الْمَغْنَطَةِ) فِي نَفْسِ اتِّجَاهِ "فَايْ" (أُفُقِيًّا)، وَ "آي صَبْ سِي" (مُرَكِّبَةَ مَفَاقِيدِ الْقَلْبِ) فِي نَفْسِ اتِّجَاهِ "إِي وَاحِدْ" (رَأْسِيًّا لِأَسْفَلَ). وَمُحَصِّلَتُهُمَا هِيَ "آي صَبْ زِيرُو".

7.  **التَّيَّارُ الْكُلِّيُّ فِي الْمَلَفِّ الِابْتِدَائِيِّ "آي وَاحِدْ"**: الْآنَ، لِلْحُصُولِ عَلَى التَّيَّارِ الْكُلِّيِّ "آي وَاحِدْ" الَّذِي يَسْحَبُهُ الْمُحَوِّلُ مِنَ الْمَصْدَرِ، نَقُومُ بِجَمْعِ الْمُتَّجِهَيْنِ "آي صَبْ زِيرُو" وَ "آي اثْنَانْ دَاشْ" جَمْعًا اتِّجَاهِيًّا. فِي الشَّكْلِ، نَرَى كَيْفَ أَنَّ مُتَّجِهَ "آي وَاحِدْ" هُوَ مُحَصِّلَةُ هَذَيْنِ الْمُتَّجِهَيْنِ.

8.  **الْقُوَّةُ الدَّافِعَةُ الْكَهْرَبِيَّةُ الْمُسْتَحَثَّةُ فِي الْمَلَفِّ الِابْتِدَائِيِّ "إِي وَاحِدْ"**: كَمَا هِيَ، مُتَأَخِّرَةٌ عَنْ "فَايْ" بِتِسْعِينَ دَرَجَةً. **فِي الشَّكْلِ أَمَامَنَا، "إِي وَاحِدْ" رُسِمَتْ بِحَيْثُ تُطَابِقُ "إِي اثْنَانْ" فِي الطَّوْرِ وَلَكِنْ تَخْتَلِفُ فِي الْمِقْدَارِ، وَهَذَا صَحِيحٌ. وَأُشِيرَ إِلَى أَنَّ "إِي وَاحِدْ تُسَاوِي إِي اثْنَانْ دَاشْ" مِمَّا يَعْنِي أَنَّ "إِي اثْنَانْ دَاشْ" هِيَ الْقُوَّةُ الدَّافِعَةُ الثَّانَوِيَّةُ مَنْسُوبَةً لِلِابْتِدَائِيِّ، وَبِالتَّالِي فَهُمَا مُتَسَاوِيَانِ فِي الْمِقْدَارِ إِذَا كَانَتِ النِّسْبَةُ وَاحِدًا لِوَاحِدٍ أَوْ بَعْدَ النَّسْبِ**.

9.  **جُهْدُ الْمَصْدَرِ الْمُطَبَّقُ "فِي وَاحِدْ"**: هَذَا هُوَ الْجُهْدُ الَّذِي يُغَذِّي الْمَلَفَّ الِابْتِدَائِيَّ. لِلْحُصُولِ عَلَى "فِي وَاحِدْ"، يَجِبُ أَنْ نَأْخُذَ "مَايْنَسْ إِي وَاحِدْ" (أَيْ مُتَّجِهًا مُسَاوِيًا لِـ "إِي وَاحِدْ" فِي الْمِقْدَارِ وَمُعَاكِسًا لَهُ فِي الِاتِّجَاهِ، أَيْ رَأْسِيًّا لِأَعْلَى)، ثُمَّ نُضِيفَ إِلَيْهِ اتِّجَاهِيًّا الْهُبُوطَ فِي الْجُهْدِ الَّذِي يَحْدُثُ عَبْرَ مُعَاوَقَةِ الْمَلَفِّ الِابْتِدَائِيِّ بِسَبَبِ مُرُورِ التَّيَّارِ الْكُلِّيِّ "آي وَاحِدْ". هَذَا الْهُبُوطُ يَتَكَوَّنُ مِنْ جُزْأَيْنِ:
    *   الْهُبُوطُ الْأُومِيُّ: `"آي وَاحِدْ"` مَضْرُوبٌ فِي `"آرْ وَاحِدْ"` (مُقَاوَمَةِ الْمَلَفِّ الِابْتِدَائِيِّ). هَذَا الْمُتَّجِهُ يَكُونُ فِي نَفْسِ طَوْرِ "آي وَاحِدْ".
    *   الْهُبُوطُ الْحَثِّيُّ (بِسَبَبِ مُفَاعَلَةِ التَّسَرُّبِ): `"آي وَاحِدْ"` مَضْرُوبٌ فِي `"جَيْ إِكْسْ وَاحِدْ"` (حَيْثُ "إِكْسْ وَاحِدْ" هِيَ مُفَاعَلَةُ التَّسَرُّبِ لِلْمَلَفِّ الِابْتِدَائِيِّ). هَذَا الْمُتَّجِهُ يَتَقَدَّمُ عَلَى "آي وَاحِدْ" بِزَاوِيَةِ تِسْعِينَ دَرَجَةً.
    فِي الشَّكْلِ، نَرَى كَيْفَ أَنَّ الْمُتَّجِهَ "فِي وَاحِدْ" هُوَ الْمُحَصِّلَةُ الِاتِّجَاهِيَّةُ لِـ "مَايْنَسْ إِي وَاحِدْ" وَالْهُبُوطِ الْكُلِّيِّ فِي الْجُهْدِ عَبْرَ مُعَاوَقَةِ الْمَلَفِّ الِابْتِدَائِيِّ (الَّذِي يُشَارُ إِلَيْهِ فِي الشَّكْلِ بِـ "آي وَاحِدْ آرْ إِي كْيُو وَاحِدْ" وَ "آي وَاحِدْ إِكْسْ إِي كْيُو وَاحِدْ" إِذَا كُنَّا نَتَحَدَّثُ عَنِ الدَّائِرَةِ الْمُكَافِئَةِ الْكَامِلَةِ الْمَنْسُوبَةِ لِلِابْتِدَائِيِّ، حَيْثُ "آرْ إِي كْيُو وَاحِدْ" هِيَ الْمُقَاوَمَةُ الْكُلِّيَّةُ الْمُكَافِئَةُ وَ "إِكْسْ إِي كْيُو وَاحِدْ" هِيَ الْمُفَاعَلَةُ الْكُلِّيَّةُ الْمُكَافِئَةُ).

10. **زَاوِيَةُ مُعَامِلِ الْقُدْرَةِ لِلدَّخْلِ "فَايْ وَاحِدْ" (أَوْ "ثِيتَا وَاحِدْ")**: هِيَ الزَّاوِيَةُ الْمَحْصُورَةُ بَيْنَ مُتَّجَهِ جُهْدِ الدَّخْلِ "فِي وَاحِدْ" وَمُتَّجَهِ تَيَّارِ الدَّخْلِ "آي وَاحِدْ". مُعَامِلُ الْقُدْرَةِ لِلدَّخْلِ هُوَ "كُوسَايْن فَايْ وَاحِدْ". وَكَمَا هُوَ وَاضِحٌ مِنَ الشَّكْلِ (بِافْتِرَاضِ حِمْلٍ حَثِّيٍّ)، فَإِنَّ "آي وَاحِدْ" يَتَأَخَّرُ عَنْ "فِي وَاحِدْ" بِهَذِهِ الزَّاوِيَةِ.

نُلَاحِظُ مِنَ الشَّكْلِ أَيْضًا أَنَّهُ يُظْهِرُ الْعَلَاقَةَ بَيْنَ مُكَوِّنَاتِ تَيَّارِ اللَّاحِمْلِ ("آي صَبْ إِمْ" وَ "آي صَبْ سِي") وَالزَّاوِيَةَ "فَايْ صَبْ زِيرُو" بَيْنَ "فِي وَاحِدْ" وَ "آي صَبْ زِيرُو"، وَكَذَلِكَ الزَّاوِيَةَ "فَايْ اثْنَانْ" بَيْنَ "فِي اثْنَانْ" وَ "آي اثْنَانْ".

إِنَّ هَذَا الْمُخَطَّطَ الِاتِّجَاهِيَّ، عَلَى الرَّغْمِ مِنْ أَنَّهُ قَدْ يَبْدُو مُعَقَّدًا فِي الْبِدَايَةِ، إِلَّا أَنَّهُ يُقَدِّمُ لَنَا فَهْمًا شَامِلًا لِتَوْزِيعِ الْجُهُودِ وَالتَّيَّارَاتِ وَالْعَلَاقَاتِ الطَّوْرِيَّةِ بَيْنَهَا فِي الْمُحَوِّلِ أَثْنَاءَ تَشْغِيلِهِ تَحْتَ الْحِمْلِ. وَهُوَ أَسَاسِيٌّ لِفَهْمِ مَفَاهِيمَ لَاحِقَةٍ مِثْلَ تَنْظِيمِ الْجُهْدِ وَحِسَابِ الْكَفَاءَةِ.

الْآنَ، وَقَدْ غَطَّيْنَا بِعُمْقٍ حَالَتَيْ تَشْغِيلِ الْمُحَوِّلِ (اللَّاحِمْلِ وَالْحِمْلِ)، سَنَنْتَقِلُ فِي الْجُزْءِ الْقَادِمِ لِنَنَاقِشَ مَفْهُومًا مُهِمًّا جِدًّا يَتَعَلَّقُ بِأَدَاءِ الْمُحَوِّلِ، أَلَا وَهُوَ **مُعَامِلُ تَنْظِيمِ الْجُهْدِ لِلْمُحَوِّلِ**.