
## **اخْتِبَارُ اللَّاحِمْلِ (نُو لُودْ تِيسْتْ)**

كَمَا يَقُولُ اسْمُهُ، يُجْرَى هَذَا الِاخْتِبَارُ وَالْمُحَوِّلُ يَعْمَلُ **بِدُونِ أَيِّ حِمْلٍ مُتَّصِلٍ بِمَلَفِّهِ الثَّانَوِيِّ**. وَلِهَذَا السَّبَبِ، يُطْلَقُ عَلَيْهِ أَيْضًا **اخْتِبَارُ الدَّائِرَةِ الْمَفْتُوحَةِ (أُوبِنْ سِيرْكِتْ تِيسْتْ)**، لِأَنَّ دَائِرَةَ الْمَلَفِّ الثَّانَوِيِّ تَكُونُ مَفْتُوحَةً.

**كَيْفَ يُجْرَى هَذَا الِاخْتِبَارُ؟ وَمَا هِيَ الْأَهْدَافُ الرَّئِيسَةُ مِنْهُ؟**

1.  **تَغْذِيَةُ الْمَلَفِّ الِابْتِدَائِيِّ**: يُجْرَى هَذَا الِاخْتِبَارُ عَادَةً عَنْ طَرِيقِ تَغْذِيَةِ **أَحَدِ مَلَفَّيِ الْمُحَوِّلِ (غَالِبًا الْمَلَفُّ ذُو الْجُهْدِ الْمُنْخَفِضِ لِأَسْبَابٍ تَتَعَلَّقُ بِالسَّلَامَةِ وَتَوَفُّرِ أَجْهِزَةِ الْقِيَاسِ) بِجُهْدٍ مُتَرَدِّدٍ مُسَاوٍ لِلْجُهْدِ الْمُقَنَّنِ لِذَلِكَ الْمَلَفِّ وَبِالتَّرَدُّدِ الْمُقَنَّنِ لِلْمُحَوِّلِ**. وَيَكُونُ الْمَلَفُّ الْآخَرُ (ذُو الْجُهْدِ الْعَالِي) **مَفْتُوحَ الدَّائِرَةِ تَمَامًا**، أَيْ غَيْرَ مُتَّصِلٍ بِأَيِّ شَيْءٍ.

2.  **الْقِيَاسَاتُ الْمَطْلُوبَةُ**: أَثْنَاءَ تَطْبِيقِ الْجُهْدِ الْمُقَنَّنِ عَلَى الْمَلَفِّ الِابْتِدَائِيِّ (وَلْنَفْتَرِضْ أَنَّهُ الْمَلَفُّ ذُو الْجُهْدِ الْمُنْخَفِضِ فِي هَذِهِ الْحَالَةِ)، نَقُومُ بِتَسْجِيلِ الْقِرَاءَاتِ التَّالِيَةِ بِاسْتِخْدَامِ أَجْهِزَةِ قِيَاسٍ مُنَاسِبَةٍ (فُولْتَمِيتَرْ، أَمِيتَرْ، وَوَاتْمِيتَرْ) تُوَصَّلُ عَلَى جَانِبِ الدَّخْلِ:
    *   **جُهْدُ الدَّخْلِ (فِي صَبْ أَوْ أَوْ فِي نُو لُودْ)**: وَهُوَ يُسَاوِي الْجُهْدَ الْمُقَنَّنَ لِلْمَلَفِّ الْمُغَذَّى.
    *   **تَيَّارُ اللَّاحِمْلِ (آي صَبْ أَوْ أَوْ آي نُو لُودْ)**: وَهُوَ التَّيَّارُ الصَّغِيرُ الَّذِي يَسْحَبُهُ الْمُحَوِّلُ مِنَ الْمَصْدَرِ فِي هَذِهِ الْحَالَةِ.
    *   **الْقُدْرَةُ الدَّاخِلَةُ (بِي صَبْ أَوْ أَوْ بِي نُو لُودْ)**: وَهِيَ الْقُدْرَةُ الْفَعَّالَةُ الَّتِي يَقْرَأُهَا الْوَاتْمِيتَرْ.

3.  **مَاذَا تُمَثِّلُ هَذِهِ الْقِرَاءَاتُ؟**
    *   كَمَا شَرَحْنَا بِالتَّفْصِيلِ عِنْدَ مُنَاقَشَةِ تَشْغِيلِ الْمُحَوِّلِ عِنْدَ اللَّاحِمْلِ، فَإِنَّ الْقُدْرَةَ الدَّاخِلَةَ "بِي صَبْ أَوْ" فِي هَذِهِ الْحَالَةِ تُسْتَهْلَكُ بِالْكَامِلِ تَقْرِيبًا فِي **مَفَاقِيدِ الْقَلْبِ الْحَدِيدِيِّ (مَفَاقِيدِ الْهَسْتَرَةِ وَالتَّيَّارَاتِ الْإِعْصَارِيَّةِ)**، لِأَنَّ مَفَاقِيدَ النُّحَاسِ النَّاتِجَةَ عَنْ مُرُورِ تَيَّارِ اللَّاحِمْلِ الصَّغِيرِ "آي صَبْ أَوْ" تَكُونُ قَلِيلَةً جِدًّا وَيُمْكِنُ إِهْمَالُهَا. **إِذَنْ، الْهَدَفُ الرَّئِيسُ الْأَوَّلُ مِنْ هَذَا الِاخْتِبَارِ هُوَ قِيَاسُ مَفَاقِيدِ الْقَلْبِ الْحَدِيدِيِّ لِلْمُحَوِّلِ عِنْدَ الْجُهْدِ وَالتَّرَدُّدِ الْمُقَنَّنَيْنِ.**
    *   تَيَّارُ اللَّاحِمْلِ "آي صَبْ أَوْ" يُمَثِّلُ تَيَّارَ الْإِثَارَةِ اللَّازِمَ لِلْقَلْبِ الْحَدِيدِيِّ.
    *   بِاسْتِخْدَامِ هَذِهِ الْقِرَاءَاتِ الثَّلَاثِ، يُمْكِنُنَا حِسَابُ عَوَامِلِ فَرْعِ الْإِثَارَةِ فِي الدَّائِرَةِ الْمُكَافِئَةِ لِلْمُحَوِّلِ، وَهِيَ:
        *   **مُقَاوَمَةُ مَفَاقِيدِ الْقَلْبِ (آرْ صَبْ سِي أَوْ آرْ صَبْ أَوْ)**: الَّتِي تُمَثِّلُ الْمَفَاقِيدَ الْحَدِيدِيَّةَ.
        *   **مُفَاعَلَةُ الْمَغْنَطَةِ (إِكْسْ صَبْ إِمْ أَوْ إِكْسْ صَبْ أَوْ)**: الَّتِي تُمَثِّلُ الطَّاقَةَ الْمُخْتَزَنَةَ فِي الْمَجَالِ الْمَغْنَاطِيسِيِّ.

4.  **الْحِسَابَاتُ الْمُسْتَخْلَصَةُ مِنَ الِاخْتِبَارِ**:
    *   أَوَّلًا، نَحْسُبُ **مُعَامِلَ الْقُدْرَةِ عِنْدَ اللَّاحِمْلِ (كُوسَايْن فَايْ صَبْ أَوْ)** بِاسْتِخْدَامِ الْعَلَاقَةِ الْأَسَاسِيَّةِ لِلْقُدْرَةِ:
        `"بِي صَبْ أَوْ"` تُسَاوِي `"فِي صَبْ أَوْ"` مَضْرُوبَةً فِي `"آي صَبْ أَوْ"` مَضْرُوبَةً فِي `"كُوسَايْن فَايْ صَبْ أَوْ"`.
        وَمِنْهَا، نَحْصُلُ عَلَى:
        `"كُوسَايْن فَايْ صَبْ أَوْ"` يُسَاوِي `"بِي صَبْ أَوْ"` مَقْسُومًا عَلَى (`"فِي صَبْ أَوْ"` مَضْرُوبًا فِي `"آي صَبْ أَوْ"`).

    *   ثَانِيًا، بِمَعْرِفَةِ "كُوسَايْن فَايْ صَبْ أَوْ"، يُمْكِنُنَا حِسَابُ "سَايْن فَايْ صَبْ أَوْ" (مِنَ الْعَلَاقَةِ الْمُثَلَّثِيَّةِ الْأَسَاسِيَّةِ: "سَايْن تَرْبِيع ثِيتَا" زَائِدًا "كُوسَايْن تَرْبِيع ثِيتَا" يُسَاوِي وَاحِدًا). ثُمَّ نَقُومُ بِتَحْلِيلِ تَيَّارِ اللَّاحِمْلِ "آي صَبْ أَوْ" إِلَى مُرَكِّبَتَيْهِ:
        *   **مُرَكِّبَةُ مَفَاقِيدِ الْقَلْبِ (آي صَبْ سِي أَوْ آي دَبْلِيُو لِـ "وُورْكِينْجْ كُومْبُونِنْتْ")**:
            `"آي صَبْ سِي"` تُسَاوِي `"آي صَبْ أَوْ"` مَضْرُوبَةً فِي `"كُوسَايْن فَايْ صَبْ أَوْ"`.
        *   **مُرَكِّبَةُ الْمَغْنَطَةِ (آي صَبْ إِمْ)**:
            `"آي صَبْ إِمْ"` تُسَاوِي `"آي صَبْ أَوْ"` مَضْرُوبَةً فِي `"سَايْن فَايْ صَبْ أَوْ"`.

    *   ثَالِثًا، الْآنَ بَعْدَ أَنْ حَصَلْنَا عَلَى مُرَكِّبَتَيِ التَّيَّارِ وَعَلَى جُهْدِ الدَّخْلِ، يُمْكِنُنَا حِسَابُ عَنَاصِرِ فَرْعِ الْإِثَارَةِ بِتَطْبِيقِ قَانُونِ أُومْ:
        *   **مُقَاوَمَةُ مَفَاقِيدِ الْقَلْبِ (آرْ صَبْ سِي أَوْ آرْ صَبْ أَوْ)**:
            `"آرْ صَبْ سِي"` تُسَاوِي `"فِي صَبْ أَوْ"` مَقْسُومًا عَلَى `"آي صَبْ سِي"`.
        *   **مُفَاعَلَةُ الْمَغْنَطَةِ (إِكْسْ صَبْ إِمْ أَوْ إِكْسْ صَبْ أَوْ)**:
            `"إِكْسْ صَبْ إِمْ"` تُسَاوِي `"فِي صَبْ أَوْ"` مَقْسُومًا عَلَى `"آي صَبْ إِمْ"`.

5.  **تَحْدِيدُ نِسْبَةِ التَّحْوِيلِ**: بِالْإِضَافَةِ إِلَى مَا سَبَقَ، فَإِنَّ اخْتِبَارَ اللَّاحِمْلِ يُعْتَبَرُ أَيْضًا طَرِيقَةً دَقِيقَةً لِتَحْدِيدِ **نِسْبَةِ التَّحْوِيلِ الْفِعْلِيَّةِ لِلْمُحَوِّلِ**. وَذَلِكَ عَنْ طَرِيقِ قِيَاسِ الْجُهْدِ عَلَى أَطْرَافِ الْمَلَفِّ الِابْتِدَائِيِّ الْمُغَذَّى ("فِي صَبْ أَوْ" أَوْ "فِي وَاحِدْ") وَالْجُهْدِ عَلَى أَطْرَافِ الْمَلَفِّ الثَّانَوِيِّ الْمَفْتُوحِ ("فِي اثْنَانْ" الَّذِي يُسَاوِي "إِي اثْنَانْ" تَقْرِيبًا فِي هَذِهِ الْحَالَةِ). فَتَكُونُ نِسْبَةُ التَّحْوِيلِ "أَيْ" مُسَاوِيَةً لِـ "فِي وَاحِدْ" عَلَى "فِي اثْنَانْ" (أَوْ "إِنْ وَاحِدْ" عَلَى "إِنْ اثْنَانْ").

**الشَّكْلُ أَرْبَعَةٌ شَرْطَةٌ ثَلَاثُونَ** الْمَوْجُودُ فِي نَفْسِ الصَّفْحَةِ يُوَضِّحُ لَنَا الدَّائِرَةَ الْكَهْرَبَائِيَّةَ الْمُسْتَخْدَمَةَ لِإِجْرَاءِ اخْتِبَارِ اللَّاحِمْلِ. لِنَتَأَمَّلْ مُكَوِّنَاتِهَا:
*   نَرَى مَصْدَرَ جُهْدٍ مُتَرَدِّدٍ مُتَغَيِّرٍ (غَالِبًا مَا يُسْتَخْدَمُ "فَارْيَاكْ" أَوْ مُحَوِّلٌ ذَاتِيٌّ لِضَبْطِ الْجُهْدِ بِدِقَّةٍ إِلَى الْقِيمَةِ الْمُقَنَّنَةِ).
*   يُوَصَّلُ الْمَلَفُّ الِابْتِدَائِيُّ لِلْمُحَوِّلِ الْمُرَادِ اخْتِبَارُهُ (وَلْنَفْتَرِضْ أَنَّهُ الْمَلَفُّ ذُو الْجُهْدِ الْمُنْخَفِضِ "إِلْ فِي") بِهَذَا الْمَصْدَرِ.
*   تُوَضَعُ أَجْهِزَةُ الْقِيَاسِ عَلَى جَانِبِ الدَّخْلِ:
    *   **فُولْتَمِيتَرْ (فِي)** لِقِيَاسِ جُهْدِ الدَّخْلِ "فِي صَبْ أَوْ".
    *   **أَمِيتَرْ (أَيْ)** لِقِيَاسِ تَيَّارِ اللَّاحِمْلِ "آي صَبْ أَوْ".
    *   **وَاتْمِيتَرْ (بِي صَبْ أَوْ أَوْ دَبْلِيُو)** لِقِيَاسِ الْقُدْرَةِ الدَّاخِلَةِ "بِي صَبْ أَوْ". (نُلَاحِظُ أَنَّ الْوَاتْمِيتَرَ لَهُ مَلَفُّ تَيَّارٍ يُوَصَّلُ عَلَى التَّوَالِي مَعَ الدَّائِرَةِ، وَمَلَفُّ جُهْدٍ يُوَصَّلُ عَلَى التَّوَازِي عَبْرَ الدَّائِرَةِ).
*   الْمَلَفُّ الثَّانَوِيُّ لِلْمُحَوِّلِ (الْمَلَفُّ ذُو الْجُهْدِ الْعَالِي "إِتْشْ فِي" فِي هَذَا الرَّسْمِ) يَكُونُ **مَفْتُوحًا تَمَامًا**، وَيُشَارُ إِلَى أَنَّ التَّيَّارَ فِيهِ ("آي اثْنَانْ") يُسَاوِي صِفْرًا.
*   يُمْكِنُ أَيْضًا وَضْعُ فُولْتَمِيتَرٍ آخَرَ عَلَى أَطْرَافِ الْمَلَفِّ الثَّانَوِيِّ الْمَفْتُوحِ لِقِيَاسِ الْجُهْدِ "فِي اثْنَانْ" لِتَحْدِيدِ نِسْبَةِ التَّحْوِيلِ.

إِذَنْ، خُلَاصَةُ الْقَوْلِ، اخْتِبَارُ اللَّاحِمْلِ هُوَ اخْتِبَارٌ أَسَاسِيٌّ يُجْرَى عَلَى الْمُحَوِّلِ لِتَحْدِيدِ مَفَاقِيدِ الْقَلْبِ الْحَدِيدِيِّ، وَلِحِسَابِ عَوَامِلِ فَرْعِ الْإِثَارَةِ فِي الدَّائِرَةِ الْمُكَافِئَةِ ("آرْ صَبْ سِي" وَ "إِكْسْ صَبْ إِمْ")، وَكَذَلِكَ لِلتَّحَقُّقِ مِنْ نِسْبَةِ التَّحْوِيلِ. هَذِهِ الْمَعْلُومَاتُ لَا غِنَى عَنْهَا لِفَهْمِ أَدَاءِ الْمُحَوِّلِ بِشَكْلٍ كَامِلٍ.

فِي الْجُزْءِ الْقَادِمِ، سَنَنْتَقِلُ إِلَى الِاخْتِبَارِ الثَّانِي وَالْهَامِّ أَيْضًا، وَهُوَ اخْتِبَارُ الْقِصَرِ.