# **اخْتِبَارُ الْقِصَرِ (شُورْتْ سِيرْكِتْ تِيسْتْ)**

مِنَ اسْمِهِ، يَتَّضِحُ لَنَا الْفَرْقُ الْجَوْهَرِيُّ بَيْنَ هَذَا الِاخْتِبَارِ وَاخْتِبَارِ اللَّاحِمْلِ. فَفِي اخْتِبَارِ الْقِصَرِ، بَدَلًا مِنْ أَنْ يَكُونَ الْمَلَفُّ الثَّانَوِيُّ مَفْتُوحًا، فَإِنَّهُ يَكُونُ **مَقْصُورًا**، أَيْ أَنَّ طَرَفَيْهِ مُوَصَّلَانِ بِبَعْضِهِمَا مُبَاشَرَةً، عَادَةً مِنْ خِلَالِ أَمِيتَرٍ لِقِيَاسِ تَيَّارِ الْقِصَرِ.

**كَيْفَ يُجْرَى هَذَا الِاخْتِبَارُ؟ وَمَا هِيَ أَهْدَافُهُ الرَّئِيسَةُ؟**

1.  **قَصْرُ الْمَلَفِّ الثَّانَوِيِّ**: كَمَا ذَكَرْنَا، الْخُطْوَةُ الْأُولَى وَالْأَسَاسِيَّةُ هِيَ إِحْدَاثُ قِصَرٍ (شُورْتْ سِيرْكِتْ) مُتَعَمَّدٍ وَآمِنٍ عَلَى أَطْرَافِ **أَحَدِ مَلَفَّيِ الْمُحَوِّلِ (غَالِبًا مَا يَكُونُ الْمَلَفُّ ذُو الْجُهْدِ الْمُنْخَفِضِ هُوَ الَّذِي يُقْصَرُ)**، وَذَلِكَ عَنْ طَرِيقِ تَوْصِيلِ سِلْكٍ سَمِيكٍ ذِي مُقَاوَمَةٍ مُنْخَفِضَةٍ جِدًّا أَوْ أَمِيتَرٍ بَيْنَ طَرَفَيْهِ.

2.  **تَغْذِيَةُ الْمَلَفِّ الِابْتِدَائِيِّ بِحَذَرٍ**: يُغَذَّى الْمَلَفُّ الْآخَرُ (الَّذِي يَكُونُ عَادَةً الْمَلَفَّ ذَا الْجُهْدِ الْعَالِي لِأَسْبَابٍ تَتَعَلَّقُ بِتَقْلِيلِ تَيَّارِ الدَّخْلِ وَتَسْهِيلِ الْقِيَاسِ) مِنْ **مَصْدَرِ جُهْدٍ مُتَرَدِّدٍ مُتَغَيِّرٍ (مِثْلَ الْفَارْيَاكْ)**. وَهُنَا تَكْمُنُ نُقْطَةٌ هَامَّةٌ جِدًّا: **لَا نُطَبِّقُ الْجُهْدَ الْمُقَنَّنَ لِلْمَلَفِّ الِابْتِدَائِيِّ كَمَا فَعَلْنَا فِي اخْتِبَارِ اللَّاحِمْلِ!** لِمَاذَا؟ لِأَنَّ مُعَاوَقَةَ دَائِرَةِ الْقِصَرِ تَكُونُ مُنْخَفِضَةً جِدًّا، وَإِذَا طَبَّقْنَا الْجُهْدَ الْمُقَنَّنَ، فَسَيَمُرُّ تَيَّارٌ عَالٍ جِدًّا قَدْ يُتْلِفُ مَلَفَّاتِ الْمُحَوِّلِ.

    بَدَلًا مِنْ ذَلِكَ، نَبْدَأُ بِتَطْبِيقِ جُهْدٍ صَغِيرٍ جِدًّا عَلَى الْمَلَفِّ الِابْتِدَائِيِّ، ثُمَّ **نَزِيدُ هَذَا الْجُهْدَ تَدْرِيجِيًّا وَبِحَذَرٍ شَدِيدٍ**، مَعَ مُرَاقَبَةِ التَّيَّارِ الْمَارِّ فِي الْمَلَفِّ الثَّانَوِيِّ الْمَقْصُورِ (أَوْ التَّيَّارِ الْمَارِّ فِي الْمَلَفِّ الِابْتِدَائِيِّ الَّذِي يَعْكِسُهُ). نَسْتَمِرُّ فِي زِيَادَةِ الْجُهْدِ حَتَّى يَصِلَ التَّيَّارُ الْمَارُّ فِي الْمَلَفَّاتِ (سَوَاءٌ الِابْتِدَائِيُّ أَوِ الثَّانَوِيُّ) إِلَى **الْقِيمَةِ الْمُقَنَّنَةِ لِتَيَّارِ الْحِمْلِ الْكَامِلِ لِلْمُحَوِّلِ**.

3.  **الْقِيَاسَاتُ الْمَطْلُوبَةُ**: عِنْدَمَا يَصِلُ التَّيَّارُ إِلَى قِيمَتِهِ الْمُقَنَّنَةِ، نَقُومُ بِتَسْجِيلِ الْقِرَاءَاتِ التَّالِيَةِ مِنْ أَجْهِزَةِ الْقِيَاسِ الْمُوَصَّلَةِ عَلَى جَانِبِ الْمَلَفِّ الِابْتِدَائِيِّ (الْمُغَذَّى):
    *   **جُهْدُ الدَّخْلِ عِنْدَ الْقِصَرِ (فِي  إِسْ سِي)**: وَهُوَ الْجُهْدُ الصَّغِيرُ الَّذِي كَانَ كَافِيًا لِإِمْرَارِ تَيَّارِ الْحِمْلِ الْكَامِلِ الْمُقَنَّنِ فِي دَائِرَةِ الْقِصَرِ. عَادَةً مَا يَكُونُ هَذَا الْجُهْدُ نِسْبَةً مِئَوِيَّةً صَغِيرَةً مِنَ الْجُهْدِ الْمُقَنَّنِ لِلْمَلَفِّ الِابْتِدَائِيِّ (مَثَلًا، مِنْ خَمْسَةٍ بِالْمِئَةِ إِلَى عَشَرَةٍ بِالْمِئَةِ).
    *   **تَيَّارُ الدَّخْلِ عِنْدَ الْقِصَرِ (آي  إِسْ سِي)**: وَهُوَ يُسَاوِي تَيَّارَ الْحِمْلِ الْكَامِلِ الْمُقَنَّنَ لِلْمَلَفِّ الِابْتِدَائِيِّ (أَوْ مَا يُكَافِئُهُ إِذَا كُنَّا نُرَاقِبُ التَّيَّارَ الثَّانَوِيَّ).
    *   **الْقُدْرَةُ الدَّاخِلَةُ عِنْدَ الْقِصَرِ (بِي  إِسْ سِي)**: وَهِيَ الْقُدْرَةُ الْفَعَّالَةُ الَّتِي يَقْرَأُهَا الْوَاتْمِيتَرْ.

4.  **مَاذَا تُمَثِّلُ هَذِهِ الْقِرَاءَاتُ؟**
    *   بِمَا أَنَّ الْجُهْدَ الْمُطَبَّقَ "فِي  إِسْ سِي" يَكُونُ صَغِيرًا جِدًّا (مُقَارَنَةً بِالْجُهْدِ الْمُقَنَّنِ)، فَإِنَّ الْفَيْضَ الْمَغْنَاطِيسِيَّ فِي الْقَلْبِ الْحَدِيدِيِّ سَيَكُونُ أَيْضًا صَغِيرًا جِدًّا. وَنَتِيجَةً لِذَلِكَ، فَإِنَّ **مَفَاقِيدَ الْقَلْبِ الْحَدِيدِيِّ (الْهَسْتَرَةَ وَالتَّيَّارَاتِ الْإِعْصَارِيَّةَ)**، الَّتِي تَعْتَمِدُ عَلَى مُرَبَّعِ الْفَيْضِ تَقْرِيبًا، سَتَكُونُ **صَغِيرَةً جِدًّا وَيُمْكِنُ إِهْمَالُهَا تَمَامًا** فِي هَذَا الِاخْتِبَارِ.
    *   إِذَنْ، الْقُدْرَةُ الدَّاخِلَةُ "بِي  إِسْ سِي" الَّتِي يَقْرَأُهَا الْوَاتْمِيتَرْ فِي هَذِهِ الْحَالَةِ تُمَثِّلُ بِشَكْلٍ أَسَاسِيٍّ **مَفَاقِيدَ النُّحَاسِ الْكُلِّيَّةَ (أَوْ مَفَاقِيدَ "آي تَرْبِيع آرْ") فِي كِلَا الْمَلَفَّيْنِ الِابْتِدَائِيِّ وَالثَّانَوِيِّ عِنْدَ مُرُورِ تَيَّارِ الْحِمْلِ الْكَامِلِ الْمُقَنَّنِ بِهِمَا**. **وَهَذَا هُوَ الْهَدَفُ الرَّئِيسُ الْأَوَّلُ مِنْ اخْتِبَارِ الْقِصَرِ: قِيَاسُ مَفَاقِيدِ النُّحَاسِ الْكُلِّيَّةِ لِلْمُحَوِّلِ عِنْدَ الْحِمْلِ الْكَامِلِ.**
    *   بِاسْتِخْدَامِ الْقِرَاءَاتِ الثَّلَاثِ ("فِي  إِسْ سِي"، "آي  إِسْ سِي"، "بِي  إِسْ سِي")، يُمْكِنُنَا حِسَابُ عَوَامِلِ الدَّائِرَةِ الْمُكَافِئَةِ التَّوَالِيَّةِ لِلْمُحَوِّلِ، وَهِيَ:
        *   **الْمُقَاوَمَةُ الْكُلِّيَّةُ الْمُكَافِئَةُ (آرْ إِي كْيُو)**: وَهِيَ تُمَثِّلُ مَجْمُوعَ مُقَاوَمَةِ الْمَلَفِّ الِابْتِدَائِيِّ وَمُقَاوَمَةِ الْمَلَفِّ الثَّانَوِيِّ (مَنْسُوبَةً إِلَى الِابْتِدَائِيِّ).
        *   **الْمُفَاعَلَةُ الْكُلِّيَّةُ الْمُكَافِئَةُ (إِكْسْ إِي كْيُو)**: وَهِيَ تُمَثِّلُ مَجْمُوعَ مُفَاعَلَةِ التَّسَرُّبِ لِلْمَلَفِّ الِابْتِدَائِيِّ وَمُفَاعَلَةِ التَّسَرُّبِ لِلْمَلَفِّ الثَّانَوِيِّ (مَنْسُوبَةً إِلَى الِابْتِدَائِيِّ).

5.  **الْحِسَابَاتُ الْمُسْتَخْلَصَةُ مِنَ الِاخْتِبَارِ**:
    *   أَوَّلًا، نَحْسُبُ **الْمُقَاوَمَةَ الْكُلِّيَّةَ الْمُكَافِئَةَ (آرْ إِي كْيُو)** مَنْسُوبَةً إِلَى جَانِبِ الْمَلَفِّ الِابْتِدَائِيِّ (الْجَانِبِ الَّذِي أَجْرَيْنَا عَلَيْهِ الْقِيَاسَاتِ). بِمَا أَنَّ "بِي  إِسْ سِي" تُمَثِّلُ مَفَاقِيدَ النُّحَاسِ الْكُلِّيَّةَ، وَهِيَ تُسَاوِي ("آي  إِسْ سِي" تَرْبِيعٌ مَضْرُوبٌ فِي "آرْ إِي كْيُو")، فَإِنَّ:
        `"آرْ إِي كْيُو"` تُسَاوِي `"بِي  إِسْ سِي"` مَقْسُومَةً عَلَى (`"آي  إِسْ سِي"` تَرْبِيعٌ).
        هَذِهِ هِيَ **الْمُعَادَلَةُ أَرْبَعَةٌ شَرْطَةٌ ثَلَاثَةٌ وَثَلَاثُونَ**.

    *   ثَانِيًا، نَحْسُبُ **الْمُعَاوَقَةَ الْكُلِّيَّةَ الْمُكَافِئَةَ (زِدْ إِي كْيُو أَوْ زِدْ  إِسْ سِي)** مَنْسُوبَةً إِلَى جَانِبِ الْمَلَفِّ الِابْتِدَائِيِّ، بِاسْتِخْدَامِ قَانُونِ أُومْ:
        `"زِدْ إِي كْيُو"` تُسَاوِي `"فِي  إِسْ سِي"` مَقْسُومَةً عَلَى `"آي  إِسْ سِي"`.

    *   ثَالِثًا، الْآنَ بَعْدَ أَنْ حَصَلْنَا عَلَى "آرْ إِي كْيُو" وَ "زِدْ إِي كْيُو"، يُمْكِنُنَا حِسَابُ **الْمُفَاعَلَةِ الْكُلِّيَّةِ الْمُكَافِئَةِ (إِكْسْ إِي كْيُو)** بِاسْتِخْدَامِ مُثَلَّثِ الْمُعَاوَقَةِ الْأَسَاسِيِّ ("زِدْ تَرْبِيع" يُسَاوِي "آرْ تَرْبِيع" زَائِدًا "إِكْسْ تَرْبِيع"):
        `"إِكْسْ إِي كْيُو"` تُسَاوِي الْجَذْرَ التَّرْبِيعِيَّ لِـ (`"زِدْ إِي كْيُو"` تَرْبِيعٌ نَاقِصَ `"آرْ إِي كْيُو"` تَرْبِيعٌ).
        هَذِهِ الْعَلَاقَةُ مُشَارٌ إِلَيْهَا ضِمْنًا فِي **الْمُعَادَلَةِ أَرْبَعَةٌ شَرْطَةٌ أَرْبَعَةٌ وَثَلَاثُونَ** الَّتِي تُعْطِي "زِدْ  إِسْ سِي" بِدَلَالَةِ "آرْ إِي كْيُو" وَ "إِكْسْ إِي كْيُو".

6.  **تَقْسِيمُ الْمُقَاوَمَةِ وَالْمُفَاعَلَةِ الْمُكَافِئَتَيْنِ**: بَعْدَ الْحُصُولِ عَلَى "آرْ إِي كْيُو" وَ "إِكْسْ إِي كْيُو" (الْمَنْسُوبَتَيْنِ مَثَلًا إِلَى الْجَانِبِ الِابْتِدَائِيِّ "آرْ إِي كْيُو وَاحِدْ" وَ "إِكْسْ إِي كْيُو وَاحِدْ")، يُمْكِنُنَا تَقْدِيرُ مُقَاوَمَةِ وَمُفَاعَلَةِ التَّسَرُّبِ لِكُلِّ مَلَفٍّ عَلَى حِدَةٍ ("آرْ وَاحِدْ"، "آرْ اثْنَانْ دَاشْ"، "إِكْسْ وَاحِدْ"، "إِكْسْ اثْنَانْ دَاشْ"). عَادَةً مَا يُفْتَرَضُ أَنَّ مُقَاوَمَةَ الْمَلَفِّ الِابْتِدَائِيِّ تُسَاوِي مُقَاوَمَةَ الْمَلَفِّ الثَّانَوِيِّ الْمَنْسُوبَةَ (أَيْ `"آرْ وَاحِدْ"` تُسَاوِي `"آرْ اثْنَانْ دَاشْ"` تُسَاوِي `"آرْ إِي كْيُو وَاحِدْ"` عَلَى اثْنَيْنِ)، وَكَذَلِكَ بِالنِّسْبَةِ لِمُفَاعَلَاتِ التَّسَرُّبِ. وَبِمَعْرِفَةِ نِسْبَةِ التَّحْوِيلِ، يُمْكِنُ بَعْدَ ذَلِكَ حِسَابُ الْقِيَمِ الْفِعْلِيَّةِ لِـ "آرْ اثْنَانْ" وَ "إِكْسْ اثْنَانْ".

**الشَّكْلُ أَرْبَعَةٌ شَرْطَةٌ وَاحِدٌ وَثَلَاثُونَ** يُوَضِّحُ لَنَا الدَّائِرَةَ الْكَهْرَبَائِيَّةَ الْمُسْتَخْدَمَةَ لِإِجْرَاءِ اخْتِبَارِ الْقِصَرِ. لِنَتَأَمَّلْ مُكَوِّنَاتِهَا:
*   نَرَى مَصْدَرَ جُهْدٍ مُتَرَدِّدٍ مُتَغَيِّرٍ.
*   يُوَصَّلُ الْمَلَفُّ الِابْتِدَائِيُّ لِلْمُحَوِّلِ الْمُرَادِ اخْتِبَارُهُ (وَلْنَفْتَرِضْ أَنَّهُ الْمَلَفُّ ذُو الْجُهْدِ الْعَالِي فِي هَذِهِ الْحَالَةِ) بِهَذَا الْمَصْدَرِ.
*   تُوَضَعُ أَجْهِزَةُ الْقِيَاسِ عَلَى جَانِبِ الدَّخْلِ:
    *   **فُولْتَمِيتَرْ (فِي  إِسْ سِي)** لِقِيَاسِ جُهْدِ الدَّخْلِ عِنْدَ الْقِصَرِ.
    *   **أَمِيتَرْ (آي  إِسْ سِي)** لِقِيَاسِ تَيَّارِ الدَّخْلِ عِنْدَ الْقِصَرِ.
    *   **وَاتْمِيتَرْ (بِي  إِسْ سِي)** لِقِيَاسِ الْقُدْرَةِ الدَّاخِلَةِ عِنْدَ الْقِصَرِ.
*   الْمَلَفُّ الثَّانَوِيُّ لِلْمُحَوِّلِ (الْمَلَفُّ ذُو الْجُهْدِ الْمُنْخَفِضِ فِي هَذَا الرَّسْمِ) يَكُونُ **مَقْصُورًا بِشَكْلٍ كَامِلٍ**، وَيُشَارُ إِلَى أَنَّ الْجُهْدَ عَلَيْهِ ("فِي اثْنَانْ") يُسَاوِي صِفْرًا. وَقَدْ يُوَصَّلُ أَمِيتَرٌ آخَرُ عَلَى جَانِبِ الْمَلَفِّ الثَّانَوِيِّ لِقِرَاءَةِ تَيَّارِ الْقِصَرِ الْفِعْلِيِّ ("آي اثْنَانْ إِفْ إِلْ" أَيْ تَيَّارَ الْحِمْلِ الْكَامِلِ).

إِذَنْ، بِاخْتِصَارٍ شَدِيدٍ، اخْتِبَارُ الْقِصَرِ هُوَ اخْتِبَارٌ حَيَوِيٌّ يُجْرَى عَلَى الْمُحَوِّلِ لِتَحْدِيدِ مَفَاقِيدِ النُّحَاسِ الْكُلِّيَّةِ عِنْدَ الْحِمْلِ الْكَامِلِ، وَلِحِسَابِ الْمُقَاوَمَةِ وَالْمُفَاعَلَةِ الْكُلِّيَّتَيْنِ الْمُكَافِئَتَيْنِ لِلْمُحَوِّلِ (عَنَاصِرِ الدَّائِرَةِ التَّوَالِيَّةِ).

بِالْجَمْعِ بَيْنَ نَتَائِجِ اخْتِبَارِ اللَّاحِمْلِ وَاخْتِبَارِ الْقِصَرِ، نَكُونُ قَدْ حَصَلْنَا عَلَى جَمِيعِ الْعَنَاصِرِ الْخَمْسَةِ لِلدَّائِرَةِ الْمُكَافِئَةِ التَّقْرِيبِيَّةِ لِلْمُحَوِّلِ (فَرْعُ الْإِثَارَةِ التَّوَازِي "آرْ  سِي" وَ "إِكْسْ  إِمْ"، وَالْمُعَاوَقَةُ التَّوَالِيَّةُ "آرْ إِي كْيُو" وَ "إِكْسْ إِي كْيُو"). وَبِمَعْرِفَةِ هَذِهِ الْعَنَاصِرِ، يُمْكِنُنَا التَّنَبُّؤُ بِأَدَاءِ الْمُحَوِّلِ تَحْتَ أَيِّ ظُرُوفِ تَحْمِيلٍ، وَحِسَابُ كَفَاءَتِهِ وَمُعَامِلِ تَنْظِيمِ جُهْدِهِ بِدِقَّةٍ عَالِيَةٍ.

فِي الْجُزْءِ الْقَادِمِ، سَنَرَى مِثَالًا تَطْبِيقِيًّا يُوَضِّحُ كَيْفِيَّةَ اسْتِخْدَامِ نَتَائِجِ هَذَيْنِ الِاخْتِبَارَيْنِ لِحِسَابِ عَنَاصِرِ الدَّائِرَةِ الْمُكَافِئَةِ.

---

بِالتَّأْكِيدِ. بَعْدَ أَنْ شَرَحْنَا الْأُسُسَ النَّظَرِيَّةَ لِكُلٍّ مِنِ اخْتِبَارِ اللَّاحِمْلِ وَاخْتِبَارِ الْقِصَرِ، وَفَهِمْنَا الْمَعْلُومَاتِ الْهَامَّةَ الَّتِي نَسْتَخْلِصُهَا مِنْ كُلٍّ مِنْهُمَا، يَأْتِي الْآنَ دَوْرُ التَّطْبِيقِ الْعَمَلِيِّ. فَلَا شَيْءَ يُرَسِّخُ الْفَهْمَ مِثْلَ رُؤْيَةِ كَيْفِيَّةِ اسْتِخْدَامِ هَذِهِ الْمَبَادِئِ فِي حَلِّ مَسْأَلَةٍ حَقِيقِيَّةٍ.

لِذَا، دَعُونَا نَنْتَقِلُ مُبَاشَرَةً إِلَى **الْمِثَالِ أَرْبَعَةٌ شَرْطَةٌ خَمْسَةٌ** الْمَوْجُودِ فِي الصَّفْحَةِ السَّادِسَةِ وَالثَّلَاثِينَ مِنْ مَادَّتِنَا الْعِلْمِيَّةِ. هَذَا الْمِثَالُ سَيُوَضِّحُ لَنَا خُطْوَةً بِخُطْوَةٍ كَيْفِيَّةَ اسْتِخْدَامِ الْبَيَانَاتِ الْمُسَجَّلَةِ مِنْ هَذَيْنِ الِاخْتِبَارَيْنِ لِحِسَابِ عَنَاصِرِ الدَّائِرَةِ الْمُكَافِئَةِ لِمُحَوِّلِ تَوْزِيعٍ.

# **مِثَالٌ أَرْبَعَةٌ شَرْطَةٌ خَمْسَةٌ**

لِنَقْرَأْ نَصَّ الْمِثَالِ بِعِنَايَةٍ:
"مُحَوِّلُ تَوْزِيعٍ أُحَادِيُّ الْوَجْهِ قُدْرَتُهُ خَمْسُمِئَةِ كِيلُو فُولْت أَمْبِير، وَجُهْدُهُ أَلْفَانِ وَثَلَاثُمِئَةٍ عَلَى مِئَتَيْنِ وَثَلَاثِينَ فُولْت. تَمَّ اخْتِبَارُهُ لِإِيجَادِ عَنَاصِرِ الدَّائِرَةِ الْمُكَافِئَةِ. أَثْنَاءَ اخْتِبَارِ الدَّائِرَةِ الْمَفْتُوحَةِ (اخْتِبَارِ اللَّاحِمْلِ)، كَانَتِ الْقُدْرَةُ أَلْفَيْنِ وَمِئَتَيْنِ وَخَمْسِينَ وَاتْ، وَكَانَ التَّيَّارُ تِسْعَةً فَاصِلَةً أَرْبَعَةً أَمْبِير، أَمَّا الْجُهْدُ فَكَانَتْ قِيمَتُهُ أَلْفَيْنِ وَثَلَاثُمِئَةِ فُولْت. وَأَثْنَاءَ اخْتِبَارِ الْقِصَرِ، كَانَتِ الْقُدْرَةُ ثَمَانِيَةَ آلَافٍ وَمِئَتَيْنِ وَعِشْرِينَ وَاتْ، وَالتَّيَّارُ هُوَ التَّيَّارُ الْمُقَنَّنُ، أَمَّا الْجُهْدُ فَكَانَ أَرْبَعَةً وَتِسْعِينَ فَاصِلَةً خَمْسَةً فُولْت. احْسُبْ عَنَاصِرَ الدَّائِرَةِ الْمُكَافِئَةِ."

الْمَطْلُوبُ مِنَّا إِذَنْ هُوَ تَحْدِيدُ قِيَمِ "آرْ  سِي"، "إِكْسْ  إِمْ"، "آرْ إِي كْيُو"، وَ "إِكْسْ إِي كْيُو".

**الْحَلُّ**:
سَنَقُومُ بِتَحْلِيلِ نَتَائِجِ كُلِّ اخْتِبَارٍ عَلَى حِدَةٍ.

**أَوَّلًا: تَحْلِيلُ نَتَائِجِ اخْتِبَارِ الدَّائِرَةِ الْمَفْتُوحَةِ (اللَّاحِمْلِ)**
الْمُعْطَيَاتُ مِنْ هَذَا الِاخْتِبَارِ (وَلْنَفْتَرِضْ أَنَّهُ أُجْرِيَ عَلَى جَانِبِ الْجُهْدِ الْعَالِي، لِأَنَّ الْجُهْدَ الْمُطَبَّقَ هُوَ أَلْفَانِ وَثَلَاثُمِئَةِ فُولْت وَهُوَ الْجُهْدُ الِابْتِدَائِيُّ الْمُقَنَّنُ):
*   جُهْدُ اللَّاحِمْلِ (فِي  أَوْ) = أَلْفَانِ وَثَلَاثُمِئَةِ فُولْت.
*   تَيَّارُ اللَّاحِمْلِ (آي  أَوْ) = تِسْعَةٌ فَاصِلَةُ أَرْبَعَةٌ أَمْبِير.
*   قُدْرَةُ اللَّاحِمْلِ (بِي  أَوْ) = أَلْفَانِ وَمِئَتَانِ وَخَمْسُونَ وَاتْ. (هَذِهِ تُمَثِّلُ مَفَاقِيدَ الْقَلْبِ الْحَدِيدِيِّ "بِي آيْرُونْ").

الْآنَ، نَتَّبِعُ الْخُطُوَاتِ الَّتِي شَرَحْنَاهَا سَابِقًا لِحِسَابِ عَنَاصِرِ فَرْعِ الْإِثَارَةِ:

1.  **حِسَابُ مُعَامِلِ الْقُدْرَةِ عِنْدَ اللَّاحِمْلِ (كُوسَايْن فَايْ  أَوْ)**:
    `"كُوسَايْن فَايْ  أَوْ"` = `"بِي  أَوْ"` / (`"فِي  أَوْ"` * `"آي  أَوْ"`)
    `"كُوسَايْن فَايْ  أَوْ"` = أَلْفَانِ وَمِئَتَانِ وَخَمْسُونَ / (أَلْفَانِ وَثَلَاثُمِئَةٌ * تِسْعَةٌ فَاصِلَةُ أَرْبَعَةٌ)
    `"كُوسَايْن فَايْ  أَوْ"` = أَلْفَانِ وَمِئَتَانِ وَخَمْسُونَ / وَاحِدٌ وَعِشْرُونَ أَلْفًا وَسِتُّمِئَةٍ وَاثْنَانِ
    `"كُوسَايْن فَايْ  أَوْ"` ≈ صِفْرٌ فَاصِلَةُ وَاحِدٍ وَاحِدٍ خَمْسَةٍ سِتَّةٍ

2.  **حِسَابُ زَاوِيَةِ مُعَامِلِ الْقُدْرَةِ عِنْدَ اللَّاحِمْلِ (فَايْ  أَوْ)**:
    `"فَايْ  أَوْ"` = كُوسَايْن مَايْنَسْ وَاحِدْ (صِفْرٌ فَاصِلَةُ وَاحِدٍ وَاحِدٍ خَمْسَةٍ سِتَّةٍ)
    `"فَايْ  أَوْ"` ≈ ثَلَاثٌ وَثَمَانُونَ فَاصِلَةُ ثَلَاثَةٍ سِتَّةٍ دَرَجَةٍ.

3.  **حِسَابُ مُرَكِّبَةِ مَفَاقِيدِ الْقَلْبِ (آي  سِي أَوْ آي  أَيْ دَبْلِيُو فِي الْمِثَالِ)**: (مِنَ الْمُفْتَرَضِ أَنْ يُسَمَّى "آي  سِي" أَوْ "آي  آيْرُونْ")
    (يَبْدُو أَنَّ الْمِثَالَ انْتَقَلَ مُبَاشَرَةً إِلَى حِسَابِ "آرْ  سِي" وَ "إِكْسْ  إِمْ". لِنَتَّبِعْ طَرِيقَةَ الْمِثَالِ ثُمَّ نُقَارِنُ. الْمِثَالُ حَسَبَ "آرْ سِي" بِطَرِيقَةٍ مُخْتَصَرَةٍ قَلِيلًا)

    لِنُكْمِلَ بِالطَّرِيقَةِ الْأَكْثَرِ تَفْصِيلًا أَوَّلًا:
    `"آي  سِي"` = `"آي  أَوْ"` * `"كُوسَايْن فَايْ  أَوْ"`
    `"آي  سِي"` = تِسْعَةٌ فَاصِلَةُ أَرْبَعَةٌ * صِفْرٌ فَاصِلَةُ وَاحِدٍ وَاحِدٍ خَمْسَةٍ سِتَّةٍ
    `"آي  سِي"` ≈ وَاحِدٌ فَاصِلَةُ صِفْرٍ ثَمَانِيَةٍ سَبْعَةٍ أَمْبِير.

    `"سَايْن فَايْ  أَوْ"` = سَايْن (ثَلَاثٌ وَثَمَانُونَ فَاصِلَةُ ثَلَاثَةٍ سِتَّةٍ) ≈ صِفْرٌ فَاصِلَةُ تِسْعَةٍ تِسْعَةٍ ثَلَاثَةٍ ثَلَاثَةٍ.
    `"آي  إِمْ"` = `"آي  أَوْ"` * `"سَايْن فَايْ  أَوْ"`
    `"آي  إِمْ"` = تِسْعَةٌ فَاصِلَةُ أَرْبَعَةٌ * صِفْرٌ فَاصِلَةُ تِسْعَةٍ تِسْعَةٍ ثَلَاثَةٍ ثَلَاثَةٍ
    `"آي  إِمْ"` ≈ تِسْعَةٌ فَاصِلَةُ ثَلَاثَةٍ ثَلَاثَةٍ سَبْعَةٍ أَمْبِير.

    ثُمَّ:
    `"آرْ  سِي"` = `"فِي  أَوْ"` / `"آي  سِي"`
    `"آرْ  سِي"` = أَلْفَانِ وَثَلَاثُمِئَةٌ / وَاحِدٌ فَاصِلَةُ صِفْرٍ ثَمَانِيَةٍ سَبْعَةٍ ≈ أَلْفَانِ وَمِئَةٌ وَسِتَّةَ عَشَرَ أُومْ. (نَفْسُ نَتِيجَةِ الْمِثَالِ).

    `"إِكْسْ  إِمْ"` = `"فِي  أَوْ"` / `"آي  إِمْ"`
    `"إِكْسْ  إِمْ"` = أَلْفَانِ وَثَلَاثُمِئَةٌ / تِسْعَةٌ فَاصِلَةُ ثَلَاثَةٍ ثَلَاثَةٍ سَبْعَةٍ ≈ مِئَتَانِ وَسِتَّةٌ وَأَرْبَعُونَ فَاصِلَةُ ثَلَاثَةٍ ثَلَاثَةٍ أُومْ. (نَفْسُ نَتِيجَةِ الْمِثَالِ).

    **طَرِيقَةُ الْمِثَالِ الْمُخْتَصَرَةُ لِحِسَابِ "آرْ سِي"**:
    `"آرْ سِي"` = `"فِي  أَوْ"` / (`"آي  أَوْ"` * `"كُوسَايْن فَايْ  أَوْ"`)
    هَذِهِ فِي الْوَاقِعِ هِيَ `"فِي  أَوْ"` / `"آي  سِي"`. وَهِيَ صَحِيحَةٌ.

    **طَرِيقَةُ الْمِثَالِ الْمُخْتَصَرَةُ لِحِسَابِ "إِكْسْ إِمْ" (وَرَمَزَ لَهَا "إِكْسْ سِي" وَهَذَا خَطَأٌ شَائِعٌ، يَجِبُ أَنْ تَكُونَ "إِكْسْ إِمْ")**:
    `"إِكْسْ إِمْ"` = `"فِي  أَوْ"` / (`"آي  أَوْ"` * `"سَايْن فَايْ  أَوْ"`)
    هَذِهِ فِي الْوَاقِعِ هِيَ `"فِي  أَوْ"` / `"آي  إِمْ"`. وَهِيَ صَحِيحَةٌ.

إِذَنْ، مِنْ اخْتِبَارِ اللَّاحِمْلِ، حَصَلْنَا عَلَى:
*   `"آرْ  سِي"` (أَوْ "آرْ  أَوْ") ≈ أَلْفَانِ وَمِئَةٌ وَسِتَّةَ عَشَرَ أُومْ.
*   `"إِكْسْ  إِمْ"` (أَوْ "إِكْسْ  أَوْ") ≈ مِئَتَانِ وَسِتَّةٌ وَأَرْبَعُونَ فَاصِلَةُ ثَلَاثَةٍ ثَلَاثَةٍ أُومْ.

**ثَانِيًا: تَحْلِيلُ نَتَائِجِ اخْتِبَارِ الْقِصَرِ**
الْمُعْطَيَاتُ مِنْ هَذَا الِاخْتِبَارِ (وَلْنَفْتَرِضْ أَنَّهُ أُجْرِيَ عَلَى جَانِبِ الْجُهْدِ الْعَالِي أَيْضًا، حَيْثُ الْمَلَفُّ ذُو الْجُهْدِ الْمُنْخَفِضِ هُوَ الْمَقْصُورُ):
*   جُهْدُ الْقِصَرِ (فِي  إِسْ سِي) = أَرْبَعَةٌ وَتِسْعُونَ فَاصِلَةُ خَمْسَةٌ فُولْت.
*   تَيَّارُ الْقِصَرِ (آي  إِسْ سِي) = التَّيَّارُ الْمُقَنَّنُ. يَجِبُ أَنْ نَحْسُبَ التَّيَّارَ الْمُقَنَّنَ لِجَانِبِ الْجُهْدِ الْعَالِي.
    الْقُدْرَةُ الظَّاهِرِيَّةُ لِلْمُحَوِّلِ = خَمْسُمِئَةِ كِيلُو فُولْت أَمْبِير = خَمْسُمِئَةٍ أَلْفِ فُولْت أَمْبِير.
    جُهْدُ جَانِبِ الْجُهْدِ الْعَالِي = أَلْفَانِ وَثَلَاثُمِئَةِ فُولْت.
    إِذَنْ، التَّيَّارُ الْمُقَنَّنُ لِجَانِبِ الْجُهْدِ الْعَالِي ("آي إِفْ إِلْ وَاحِدْ" أَوْ "آي  إِسْ سِي") = الْقُدْرَةُ الظَّاهِرِيَّةُ / جُهْدُ جَانِبِ الْجُهْدِ الْعَالِي
    `"آي  إِسْ سِي"` = خَمْسُمِئَةٍ أَلْفٍ / أَلْفَيْنِ وَثَلَاثُمِئَةٍ ≈ مِئَتَانِ وَسَبْعَةَ عَشَرَ فَاصِلَةُ ثَلَاثَةٍ تِسْعَةٍ أَمْبِير.
*   قُدْرَةُ الْقِصَرِ (بِي  إِسْ سِي) = ثَمَانِيَةُ آلَافٍ وَمِئَتَانِ وَعِشْرُونَ وَاتْ. (هَذِهِ تُمَثِّلُ مَفَاقِيدَ النُّحَاسِ الْكُلِّيَّةَ عِنْدَ الْحِمْلِ الْكَامِلِ "بِي سِي يُو فُولْ لُودْ").

الْآنَ، نَتَّبِعُ الْخُطُوَاتِ لِحِسَابِ عَوَامِلِ الْمُعَاوَقَةِ التَّوَالِيَّةِ الْمُكَافِئَةِ (مَنْسُوبَةً إِلَى جَانِبِ الْجُهْدِ الْعَالِي):

1.  **حِسَابُ الْمُقَاوَمَةِ الْكُلِّيَّةِ الْمُكَافِئَةِ (آرْ إِي كْيُو وَاحِدْ)**:
    `"آرْ إِي كْيُو وَاحِدْ"` = `"بِي  إِسْ سِي"` / (`"آي  إِسْ سِي"` تَرْبِيعٌ)
    `"آرْ إِي كْيُو وَاحِدْ"` = ثَمَانِيَةُ آلَافٍ وَمِئَتَانِ وَعِشْرُونَ / (مِئَتَانِ وَسَبْعَةَ عَشَرَ فَاصِلَةُ ثَلَاثَةٍ تِسْعَةٍ) تَرْبِيعٌ
    `"آرْ إِي كْيُو وَاحِدْ"` = ثَمَانِيَةُ آلَافٍ وَمِئَتَانِ وَعِشْرُونَ / (سَبْعَةٌ وَأَرْبَعُونَ أَلْفًا وَمِئَتَانِ وَسَبْعَةٌ وَسِتُّونَ فَاصِلَةُ تِسْعَةٌ)
    `"آرْ إِي كْيُو وَاحِدْ"` ≈ صِفْرٌ فَاصِلَةُ وَاحِدٍ سَبْعَةٍ ثَلَاثَةٍ تِسْعَةٍ أُومْ.

2.  **حِسَابُ الْمُعَاوَقَةِ الْكُلِّيَّةِ الْمُكَافِئَةِ (زِدْ إِي كْيُو وَاحِدْ)**:
    `"زِدْ إِي كْيُو وَاحِدْ"` = `"فِي  إِسْ سِي"` / `"آي  إِسْ سِي"`
    `"زِدْ إِي كْيُو وَاحِدْ"` = أَرْبَعَةٌ وَتِسْعُونَ فَاصِلَةُ خَمْسَةٌ / مِئَتَيْنِ وَسَبْعَةَ عَشَرَ فَاصِلَةُ ثَلَاثَةٍ تِسْعَةٍ
    `"زِدْ إِي كْيُو وَاحِدْ"` ≈ صِفْرٌ فَاصِلَةُ أَرْبَعَةٍ ثَلَاثَةٍ أَرْبَعَةٍ سِتَّةٍ أُومْ.

3.  **حِسَابُ الْمُفَاعَلَةِ الْكُلِّيَّةِ الْمُكَافِئَةِ (إِكْسْ إِي كْيُو وَاحِدْ)**:
    `"إِكْسْ إِي كْيُو وَاحِدْ"` = الْجَذْرُ التَّرْبِيعِيُّ لِـ (`"زِدْ إِي كْيُو وَاحِدْ"` تَرْبِيعٌ - `"آرْ إِي كْيُو وَاحِدْ"` تَرْبِيعٌ)
    `"إِكْسْ إِي كْيُو وَاحِدْ"` = الْجَذْرُ التَّرْبِيعِيُّ لِـ ((صِفْرٌ فَاصِلَةُ أَرْبَعَةٍ ثَلَاثَةٍ أَرْبَعَةٍ سِتَّةٍ) تَرْبِيعٌ - (صِفْرٌ فَاصِلَةُ وَاحِدٍ سَبْعَةٍ ثَلَاثَةٍ تِسْعَةٍ) تَرْبِيعٌ)
    `"إِكْسْ إِي كْيُو وَاحِدْ"` = الْجَذْرُ التَّرْبِيعِيُّ لِـ (صِفْرٌ فَاصِلَةُ وَاحِدٍ ثَمَانِيَةٍ ثَمَانِيَةٍ تِسْعَةٍ - صِفْرٌ فَاصِلَةُ صِفْرٍ ثَلَاثَةٍ صِفْرٍ اثْنَانِ)
    `"إِكْسْ إِي كْيُو وَاحِدْ"` = الْجَذْرُ التَّرْبِيعِيُّ لِـ (صِفْرٌ فَاصِلَةُ وَاحِدٍ خَمْسَةٍ ثَمَانِيَةٍ سَبْعَةٍ)
    `"إِكْسْ إِي كْيُو وَاحِدْ"` ≈ صِفْرٌ فَاصِلَةُ ثَلَاثَةٍ تِسْعَةٍ ثَمَانِيَةٍ أَرْبَعَةٍ أُومْ.

إِذَنْ، مِنْ اخْتِبَارِ الْقِصَرِ، حَصَلْنَا عَلَى عَوَامِلِ الْمُعَاوَقَةِ التَّوَالِيَّةِ الْمُكَافِئَةِ (مَنْسُوبَةً إِلَى جَانِبِ الْجُهْدِ الْعَالِي):
*   `"آرْ إِي كْيُو وَاحِدْ"` ≈ صِفْرٌ فَاصِلَةُ وَاحِدٍ سَبْعَةٍ ثَلَاثَةٍ تِسْعَةٍ أُومْ.
*   `"إِكْسْ إِي كْيُو وَاحِدْ"` ≈ صِفْرٌ فَاصِلَةُ ثَلَاثَةٍ تِسْعَةٍ ثَمَانِيَةٍ أَرْبَعَةٍ أُومْ.

بِهَذَا نَكُونُ قَدْ حَسَبْنَا جَمِيعَ الْعَنَاصِرِ الْأَسَاسِيَّةِ لِلدَّائِرَةِ الْمُكَافِئَةِ لِلْمُحَوِّلِ:
*   عَنَاصِرُ فَرْعِ الْإِثَارَةِ (مِنِ اخْتِبَارِ اللَّاحِمْلِ): `"آرْ  سِي"` وَ `"إِكْسْ  إِمْ"`.
*   عَنَاصِرُ الْمُعَاوَقَةِ التَّوَالِيَّةِ (مِنِ اخْتِبَارِ الْقِصَرِ): `"آرْ إِي كْيُو"` وَ `"إِكْسْ إِي كْيُو"`.

هَذَا الْمِثَالُ يُوَضِّحُ بِشَكْلٍ جَلِيٍّ أَهَمِّيَّةَ هَذَيْنِ الِاخْتِبَارَيْنِ وَكَيْفَ أَنَّهُمَا يُكَمِّلَانِ بَعْضَهُمَا الْبَعْضَ لِتَزْوِيدِنَا بِصُورَةٍ كَامِلَةٍ عَنْ خَصَائِصِ الْمُحَوِّلِ الْكَهْرَبَائِيِّ. بِمَعْرِفَةِ هَذِهِ الْعَنَاصِرِ، يُمْكِنُ لِلْمُهَنْدِسِينَ التَّنَبُّؤُ بِأَدَاءِ الْمُحَوِّلِ تَحْتَ ظُرُوفِ تَشْغِيلٍ مُخْتَلِفَةٍ، وَحِسَابُ كَفَاءَتِهِ، وَتَنْظِيمِ جُهْدِهِ، وَغَيْرِهَا مِنَ الْمُؤَشِّرَاتِ الْهَامَّةِ.

فِي الصَّفْحَةِ التَّالِيَةِ (السَّابِعَةِ وَالثَّلَاثِينَ)، نَرَى اسْتِكْمَالًا لِهَذَا الْمِثَالِ حَيْثُ يَتِمُّ تَقْسِيمُ "آرْ إِي كْيُو" وَ "إِكْسْ إِي كْيُو" إِلَى عَوَامِلِ الْمَلَفَّيْنِ الِابْتِدَائِيِّ وَالثَّانَوِيِّ، وَكَذَلِكَ نَسْبُ هَذِهِ الْعَوَامِلِ إِلَى جَانِبِ الْجُهْدِ الْمُنْخَفِضِ. وَهُوَ مَا سَنُنَاقِشُهُ فِي الْجُزْءِ الْقَادِمِ.

---

بِالتَّأْكِيدِ. لِنَسْتَكْمِلْ مَا بَدَأْنَاهُ فِي **الْمِثَالِ أَرْبَعَةٌ شَرْطَةٌ خَمْسَةٌ**، وَنَنْتَقِلُ الْآنَ إِلَى الْجُزْءِ الْأَخِيرِ مِنْ حَلِّهِ كَمَا هُوَ مُوَضَّحٌ فِي الصَّفْحَةِ السَّابِعَةِ وَالثَّلَاثِينَ.

فِي الْخُطُوَاتِ السَّابِقَةِ، نَجَحْنَا فِي حِسَابِ الْمُقَاوَمَةِ الْكُلِّيَّةِ الْمُكَافِئَةِ (`"آرْ إِي كْيُو وَاحِدْ"`) وَالْمُفَاعَلَةِ الْكُلِّيَّةِ الْمُكَافِئَةِ (`"إِكْسْ إِي كْيُو وَاحِدْ"`) مَنْسُوبَتَيْنِ إِلَى جَانِبِ الْجُهْدِ الْعَالِي (الْمَلَفِّ الِابْتِدَائِيِّ فِي افْتِرَاضِنَا). الْآنَ، عَادَةً مَا نَحْتَاجُ إِلَى تَقْدِيرِ مُسَاهَمَةِ كُلِّ مَلَفٍّ (الِابْتِدَائِيِّ وَالثَّانَوِيِّ) فِي هَذِهِ الْقِيَمِ الْكُلِّيَّةِ.

**تَقْسِيمُ الْمُقَاوَمَةِ وَالْمُفَاعَلَةِ الْمُكَافِئَتَيْنِ**:
كَمَا ذَكَرْنَا سَابِقًا، فِي غِيَابِ مَعْلُومَاتٍ أُخْرَى أَكْثَرِ دِقَّةً (مِثْلَ قِيَاسِ مُقَاوَمَةِ كُلِّ مَلَفٍّ بِشَكْلٍ مُنْفَصِلٍ بِاسْتِخْدَامِ طُرُقِ قِيَاسِ الْمُقَاوَمَةِ بِالتَّيَّارِ الْمُسْتَمِرِّ)، فَإِنَّ التَّقْدِيرَ الشَّائِعَ وَالْمَقْبُولَ هُوَ افْتِرَاضُ أَنَّ كُلًّا مِنَ الْمَلَفَّيْنِ الِابْتِدَائِيِّ وَالثَّانَوِيِّ يُسَاهِمُ بِنِصْفِ الْقِيمَةِ الْكُلِّيَّةِ لِلْمُقَاوَمَةِ الْمُكَافِئَةِ (بَعْدَ النَّسْبِ) وَكَذَلِكَ بِنِصْفِ الْقِيمَةِ الْكُلِّيَّةِ لِلْمُفَاعَلَةِ الْمُكَافِئَةِ.

وَعَلَيْهِ، بِالنِّسْبَةِ لِجَانِبِ الْجُهْدِ الْعَالِي (الْمَلَفِّ الِابْتِدَائِيِّ):
*   مُقَاوَمَةُ الْمَلَفِّ الِابْتِدَائِيِّ (`"آرْ وَاحِدْ"`) تُسَاوِي مُقَاوَمَةَ الْمَلَفِّ الثَّانَوِيِّ مَنْسُوبَةً إِلَى الِابْتِدَائِيِّ (`"آرْ اثْنَانْ دَاشْ"`)، وَكِلَاهُمَا يُسَاوِي:
    `"آرْ وَاحِدْ"` = `"آرْ اثْنَانْ دَاشْ"` = `"آرْ إِي كْيُو وَاحِدْ"` / اثْنَيْنِ
    `"آرْ وَاحِدْ"` = `"آرْ اثْنَانْ دَاشْ"` = (صِفْرٌ فَاصِلَةُ وَاحِدٌ سَبْعَةٌ ثَلَاثَةٌ تِسْعَةٌ) / اثْنَيْنِ
    `"آرْ وَاحِدْ"` = `"آرْ اثْنَانْ دَاشْ"` ≈ صِفْرٌ فَاصِلَةُ صِفْرٍ ثَمَانِيَةٍ سِتَّةٍ تِسْعَةٍ خَمْسَةٍ أُومْ.

*   مُفَاعَلَةُ التَّسَرُّبِ لِلْمَلَفِّ الِابْتِدَائِيِّ (`"إِكْسْ وَاحِدْ"`) تُسَاوِي مُفَاعَلَةَ التَّسَرُّبِ لِلْمَلَفِّ الثَّانَوِيِّ مَنْسُوبَةً إِلَى الِابْتِدَائِيِّ (`"إِكْسْ اثْنَانْ دَاشْ"`), وَكِلَاهُمَا يُسَاوِي:
    `"إِكْسْ وَاحِدْ"` = `"إِكْسْ اثْنَانْ دَاشْ"` = `"إِكْسْ إِي كْيُو وَاحِدْ"` / اثْنَيْنِ
    `"إِكْسْ وَاحِدْ"` = `"إِكْسْ اثْنَانْ دَاشْ"` = (صِفْرٌ فَاصِلَةُ ثَلَاثَةٍ تِسْعَةٍ ثَمَانِيَةٍ أَرْبَعَةٍ) / اثْنَيْنِ
    `"إِكْسْ وَاحِدْ"` = `"إِكْسْ اثْنَانْ دَاشْ"` ≈ صِفْرٌ فَاصِلَةُ وَاحِدٍ تِسْعَةٍ تِسْعَةٍ اثْنَيْنِ أُومْ.

الْآنَ، لَدَيْنَا تَقْدِيرٌ لِعَنَاصِرِ كُلِّ مَلَفٍّ عَلَى حِدَةٍ، وَلَكِنْ لَا تَزَالُ عَوَامِلُ الْمَلَفِّ الثَّانَوِيِّ مَنْسُوبَةً إِلَى الْجَانِبِ الِابْتِدَائِيِّ.

**نَسْبُ عَوَامِلِ الْمَلَفِّ الثَّانَوِيِّ إِلَى جَانِبِهِ الْفِعْلِيِّ (جَانِبِ الْجُهْدِ الْمُنْخَفِضِ)**:
لِلْحُصُولِ عَلَى الْقِيَمِ الْفِعْلِيَّةِ لِمُقَاوَمَةِ الْمَلَفِّ الثَّانَوِيِّ (`"آرْ اثْنَانْ"`) وَمُفَاعَلَةِ التَّسَرُّبِ لَهُ (`"إِكْسْ اثْنَانْ"`)، نَحْتَاجُ إِلَى "إِلْغَاءِ نَسْبِهَا" بِاسْتِخْدَامِ مُرَبَّعِ نِسْبَةِ التَّحْوِيلِ.
تَذَكَّرُوا أَنَّ:
`"آرْ اثْنَانْ دَاشْ"` (مَنْسُوبَةٌ لِلِابْتِدَائِيِّ) = `"آرْ اثْنَانْ"` (فِعْلِيَّةٌ) * (مُرَبَّعُ `"إِنْ وَاحِدْ"` / `"إِنْ اثْنَانْ"`)
وَبِالتَّالِي:
`"آرْ اثْنَانْ"` = `"آرْ اثْنَانْ دَاشْ"` * (مُرَبَّعُ `"إِنْ اثْنَانْ"` / `"إِنْ وَاحِدْ"`)

وَبِالْمِثْلِ لِلْمُفَاعَلَةِ:
`"إِكْسْ اثْنَانْ"` = `"إِكْسْ اثْنَانْ دَاشْ"` * (مُرَبَّعُ `"إِنْ اثْنَانْ"` / `"إِنْ وَاحِدْ"`)

نِسْبَةُ التَّحْوِيلِ لِأَعْدَادِ اللَّفَّاتِ ("إِنْ اثْنَانْ" / "إِنْ وَاحِدْ") تُسَاوِي نِسْبَةَ الْجُهُودِ ("فِي اثْنَانْ نُو لُودْ" / "فِي وَاحِدْ نُو لُودْ").
مِنْ مُعْطَيَاتِ الْمَسْأَلَةِ، جُهْدُ جَانِبِ الْجُهْدِ الْعَالِي = أَلْفَانِ وَثَلَاثُمِئَةِ فُولْت.
جُهْدُ جَانِبِ الْجُهْدِ الْمُنْخَفِضِ = مِئَتَانِ وَثَلَاثُونَ فُولْت.
إِذَنْ، نِسْبَةُ ("إِنْ اثْنَانْ" / "إِنْ وَاحِدْ") = مِئَتَانِ وَثَلَاثُونَ / أَلْفَيْنِ وَثَلَاثُمِئَةٍ = صِفْرٌ فَاصِلَةُ وَاحِدٍ.
وَمُرَبَّعُ هَذِهِ النِّسْبَةِ = (صِفْرٌ فَاصِلَةُ وَاحِدٍ) تَرْبِيعٌ = صِفْرٌ فَاصِلَةُ صِفْرٍ وَاحِدٍ.

الْآنَ نَحْسُبُ الْعَوَامِلَ الْفِعْلِيَّةَ لِلْمَلَفِّ الثَّانَوِيِّ:
*   مُقَاوَمَةُ الْمَلَفِّ الثَّانَوِيِّ الْفِعْلِيَّةُ (`"آرْ اثْنَانْ"`):
    `"آرْ اثْنَانْ"` = (صِفْرٌ فَاصِلَةُ صِفْرٍ ثَمَانِيَةٍ سِتَّةٍ تِسْعَةٍ خَمْسَةٍ) * (صِفْرٌ فَاصِلَةُ صِفْرٍ وَاحِدٍ)
    `"آرْ اثْنَانْ"` ≈ صِفْرٌ فَاصِلَةُ صِفْرٍ صِفْرٍ صِفْرٍ ثَمَانِيَةٍ سِتَّةٍ تِسْعَةٍ خَمْسَةٍ أُومْ. (أَوْ كَمَا فِي الْحَلِّ: ثَمَانِيَةٌ فَاصِلَةُ سِتَّةٍ تِسْعَةٍ خَمْسَةٍ فِي عَشَرَةٍ أُسِّ سَالِبِ أَرْبَعَةٍ أُومْ).

*   مُفَاعَلَةُ التَّسَرُّبِ لِلْمَلَفِّ الثَّانَوِيِّ الْفِعْلِيَّةُ (`"إِكْسْ اثْنَانْ"`):
    `"إِكْسْ اثْنَانْ"` = (صِفْرٌ فَاصِلَةُ وَاحِدٍ تِسْعَةٍ تِسْعَةٍ اثْنَيْنِ) * (صِفْرٌ فَاصِلَةُ صِفْرٍ وَاحِدٍ)
    `"إِكْسْ اثْنَانْ"` ≈ صِفْرٌ فَاصِلَةُ صِفْرٍ صِفْرٍ وَاحِدٍ تِسْعَةٍ تِسْعَةٍ اثْنَيْنِ أُومْ. (أَوْ كَمَا فِي الْحَلِّ: وَاحِدٌ فَاصِلَةُ تِسْعَةٍ تِسْعَةٍ اثْنَيْنِ فِي عَشَرَةٍ أُسِّ سَالِبِ ثَلَاثَةٍ أُومْ).

إِذَنْ، بِنِهَايَةِ هَذَا الْمِثَالِ، نَكُونُ قَدْ حَدَّدْنَا جَمِيعَ عَنَاصِرِ الدَّائِرَةِ الْمُكَافِئَةِ الْخَمْسَةِ لِلْمُحَوِّلِ:
*   **مَنْسُوبَةٌ إِلَى جَانِبِ الْجُهْدِ الْعَالِي (الِابْتِدَائِيِّ)**:
    *   `"آرْ صَبْ سِي"` (أَوْ "آرْ صَبْ أَوْ") ≈ أَلْفَانِ وَمِئَةٌ وَسِتَّةَ عَشَرَ أُومْ.
    *   `"إِكْسْ صَبْ إِمْ"` (أَوْ "إِكْسْ صَبْ أَوْ") ≈ مِئَتَانِ وَسِتَّةٌ وَأَرْبَعُونَ فَاصِلَةُ ثَلَاثَةٍ ثَلَاثَةٍ أُومْ.
    *   `"آرْ وَاحِدْ"` ≈ صِفْرٌ فَاصِلَةُ صِفْرٍ ثَمَانِيَةٍ سِتَّةٍ تِسْعَةٍ خَمْسَةٍ أُومْ.
    *   `"إِكْسْ وَاحِدْ"` ≈ صِفْرٌ فَاصِلَةُ وَاحِدٍ تِسْعَةٍ تِسْعَةٍ اثْنَيْنِ أُومْ.
    *   `"آرْ اثْنَانْ دَاشْ"` ≈ صِفْرٌ فَاصِلَةُ صِفْرٍ ثَمَانِيَةٍ سِتَّةٍ تِسْعَةٍ خَمْسَةٍ أُومْ.
    *   `"إِكْسْ اثْنَانْ دَاشْ"` ≈ صِفْرٌ فَاصِلَةُ وَاحِدٍ تِسْعَةٍ تِسْعَةٍ اثْنَيْنِ أُومْ.

*   **الْعَوَامِلُ الْفِعْلِيَّةُ لِلْمَلَفِّ الثَّانَوِيِّ (جَانِبِ الْجُهْدِ الْمُنْخَفِضِ)**:
    *   `"آرْ اثْنَانْ"` ≈ صِفْرٌ فَاصِلَةُ صِفْرٍ صِفْرٍ صِفْرٍ ثَمَانِيَةٍ سِتَّةٍ تِسْعَةٍ خَمْسَةٍ أُومْ.
    *   `"إِكْسْ اثْنَانْ"` ≈ صِفْرٌ فَاصِلَةُ صِفْرٍ صِفْرٍ وَاحِدٍ تِسْعَةٍ تِسْعَةٍ اثْنَيْنِ أُومْ.

هَذِهِ الْقِيَمُ تُعْتَبَرُ أَسَاسِيَّةً لِأَيِّ تَحْلِيلٍ لَاحِقٍ لِأَدَاءِ الْمُحَوِّلِ، مِثْلَ حِسَابِ كَفَاءَتِهِ عِنْدَ أَحْمَالٍ مُخْتَلِفَةٍ، أَوْ حِسَابِ مُعَامِلِ تَنْظِيمِ الْجُهْدِ لَهُ تَحْتَ ظُرُوفِ تَشْغِيلٍ مُعَيَّنَةٍ.

بِهَذَا نَخْتَتِمُ الْجُزْءَ الْمُتَعَلِّقَ بِاخْتِبَارَاتِ الْمُحَوِّلِ وَتَحْدِيدِ عَوَامِلِ دَائِرَتِهِ الْمُكَافِئَةِ. آَمُلُ أَنْ يَكُونَ هَذَا الْمِثَالُ قَدْ أَوْضَحَ الْعَمَلِيَّةَ بِشَكْلٍ جَيِّدٍ. فِي الْأَجْزَاءِ الْقَادِمَةِ، سَنَنْتَقِلُ لِمُنَاقَشَةِ مَفَاهِيمَ أُخْرَى مُهِمَّةٍ مِثْلَ الْمَفَاقِيدِ وَالْكَفَاءَةِ بِشَكْلٍ أَكْثَرَ تَفْصِيلًا.